# Gurobi 求解日志速读

## quick start

```
git clone http://10.83.42.206:3000/weiyutao/regional_power_system_optimization.git
cd regional_power_system_optimization/power_opt
conda create --name power_opt python=3.10
conda activate power_opt
pip install -r requirements.txt
$env:GRB_LICENSE_FILE="C:\gurobi1300\win64\bin\gurobi.lic"; python -X utf8 solve.py
C:\gurobi1103\win64\bin\gurobi.lic

matlab发给我的原始日志（gurobi10）：
Original: Optimize a model with 1343417 rows, 820095 columns and 3921216 nonzeros
Variable types: 516015 continuous, 304080 integer (304080 binary)

Presolved: 509338 rows, 552255 columns, 2083156 nonzeros
Variable types: 277667 continuous, 274588 integer (270748 binary)
目标函数值：23, 3678, 5435.564
总耗时: 300s左右

matlab本机部署日志（gurobi13）：
Original: Optimize a model with 1343417 rows, 820095 columns and 3921216 nonzeros (Min)
Variable types: 516015 continuous, 304080 integer (304080 binary)

Presolved: 495206 rows, 543423 columns, 2017055 nonzeros
Variable types: 277667 continuous, 265756 integer (261052 binary)
目标函数值: 23, 3571, 6117.448
总耗时: 300s左右（读数+建模+求解+存储结果）


python侧结果（gurobi13）：
Original: Optimize a model with 1343417 rows, 820095 columns and 3921216 nonzeros (Min)
Variable types: 516015 continuous, 304080 integer (304080 binary)

Presolved: 495208 rows, 543423 columns, 1993832 nonzeros
Variable types: 277667 continuous, 265756 integer (261052 binary)
目标函数值: 23, 3567, 3858.880576
总耗时: 377.8s（读数+建模+求解+存储结果）
```

## 模型是什么

- 变量 = 列（出力是连续小数，开停机是二值 0/1）；约束 = 行；非零元 = 表格中非 0 的格子数，决定计算量。
- 指纹（fingerprint）= 整个模型的校验码。两次运行指纹一致 = 模型逐位相同。

## 求解流程（分支定界）

1. **预求解**：先删冗余行列，题变小，答案不变。
2. **放宽版（松弛）**：二值变量暂时允许 [0,1] 小数 → 变成 LP（快且精确）。解出的是**下界**：任何真实方案成本 ≥ 它。
3. **上界**：需要一个**全部**二值变量都是 0/1 的完整方案。启发式（拍板全部 0/1 → 重解连续部分 → 修到合法）快速制造它。固定一部分变量不算，还全是分数呢。
4. **真值被夹死**：`下界 ≤ 真实最优 ≤ 上界`。
5. **停止线**：`gap = (上界 − 最低下界) / 上界 ≤ MIPGap（1%）` 即停。注意比的是全局量：手里最好的方案 vs 未处理分支中最低的下界，不是某一支的成本。
6. **拆树**：gap 超线才拆。挑一个分数变量，按 =0/=1 分两支，各自重解 LP 得新的下界标签。已拆变量永久锁死不回归连续；继续拆 = 再挑一个未定案变量。分支三种结局：不可行剪 / 下界 ≥ 现有方案剪 / 恰好全整数即新方案。

## 日志怎么读（三处关键）

1. **模型身份**（必须跨机器一致）：fingerprint、rows/columns/nonzeros、变量类型、Root relaxation 值、best bound。不一致 = 复现失败，停。
2. **过程噪音**（天然不同，不用管）：迭代步数、各段耗时、预求解删的量、启发式凑到哪个解、最终 gap。
3. **结论区**（最后三行）：

```
Best objective 2.335622731578e+09   ← 找到的方案成本（上界）
best bound  2.335524822265e+09      ← 证明的下界
gap 0.0042%                          ← 真值夹在两者之间，宽度 0.0042%
```

barrier/simplex 迭代长表、crossover 等 = 解单次 LP 的过程记录，整体跳过，直接找 `Root relaxation:` 那行。

## 本项目基准（2026-09-20，Gurobi 13，MIPGap 0.01）

- 指纹 `0x25dcc9a3`，1,343,417 行 / 820,095 列 / 3,921,216 非零，二值 304,080
- best bound **2,335,524,822.265 元**（与原作者 Gurobi 10 逐位一致 → 模型复现成功）
- 本次方案 2,335,622,731.578 元，gap 0.0042%
- 原作者方案 2,336,785,435.564 元，gap 0.0539%。差 116 万 = 两版本启发式各停在容差内不同解上，正常
- 启发式根节点一次命中，`Explored 1 nodes`，未拆树
- 后续 MATLAB↔Python 对照时收紧 MIPGap（1e-4 或 0），否则两边停在各自容差解上，逐时段对不上

---

# MATLAB → Python 移植策略

## 宏观策略：逐电源递增 + 每步数值比对

- **MATLAB 端零代码修改**。脚本按数据表行数自动生成变量和约束，所以"只留某类电源"通过**重构输入数据副本**实现：复制原 xlsx → 清空其他电源的行 → 同一脚本原样跑。
- **Python 端逐个电源构建**，每加一类电源 = 加一个模块文件，旧模块不动。
- 每一步都用**新做好的适配数据**同时喂 MATLAB 和 Python，比对结果，过了才加下一类电源。
- 插曲规则：跳过"先验证 MATLAB"直接翻译时，该电源记为未验证债务，回头按理论文档补验。

## 每个电源的实施步骤（循环体）

以第 n 轮（已通过前 n-1 类电源）为例：

1. **做数据**：复制原 xlsx，新副本 = 保留前 n-1 类电源 + 贴入第 n 类电源的行，骨架数据（分区表、负荷、系统参数、省级约束、检修计划）始终保留。
2. **跑 MATLAB**：用该副本跑原脚本，四项核对（变量规模、约束规模、求解状态、目标值）进日志；导出结果矩阵为 csv。
3. **写 Python**：新建/启用对应电源模块（读同一份副本），实现输入、决策变量、约束、目标成本。
4. **比对**：变量/约束规模一致、求解状态一致、目标值相对偏差 ≤1e-6、逐时段功率相对偏差 ≤1e-4。
5. **通过 → 回到 1**，加下一类电源。

## 电源接入顺序（由易到难，每步只新增一类约束）

| 轮 | 电源                 | 新增建模难点                    |
| -- | -------------------- | ------------------------------- |
| 1  | 煤电                 | 启停、爬坡、6 节点分段成本/排放 |
| 2  | 气电                 | 结构同煤电，验证框架            |
| 3  | 核电、生物质         | 出力上下限                      |
| 4  | 风电、光伏           | 弃电变量                        |
| 5  | 电化学储能、抽水蓄能 | SOC 跨时段耦合                  |
| 6  | 水电、光热、友好电站 | 时序曲线、周期电量              |
| 7  | 需求响应、省间互济   | 负荷侧变量                      |

## 首轮（煤电单测）数据副本的处理

| 文件           | Sheet                                                                   | 操作                                                                                    |
| -------------- | ----------------------------------------------------------------------- | --------------------------------------------------------------------------------------- |
| 分区机组信息表 | 气电、核电、生物质、抽水蓄能、电化学储能、径流/库容水电、光热、友好电站 | 行全删                                                                                  |
| 分区机组信息表 | 风电、光伏                                                              | 装机容量清 0                                                                            |
| 分区机组信息表 | 煤电、分区表、检修计划                                                  | 保留；检修计划中非煤电行 Enabled 改 0                                                   |
| 运行数据       | 全部                                                                    | 保留（负荷是煤电要顶的目标）                                                            |
| 算例系统参数   | 需求响应时序                                                            | ShiftOutMax/ShiftInMax/CutMax 清 0                                                      |
| 算例系统参数   | 省内断面                                                                | Enabled**保持 1**（E1 区负荷 12515 > 煤电容量 10760，必须留断面输电，否则不可行） |
| 算例系统参数   | **水电调节周期**                                                  | 数据行全删（只留表头）                                                                  |
| 算例系统参数   | 系统参数、省级约束、煤电碳排节点                                        | 保留                                                                                    |

两条经验教训（踩过的坑，勿再踩）：

1. **断面不能关**：E1/E3 负荷大于区域内煤电容量，关断面直接不可行。
2. **水电调节周期必须清**：清空库容水电行后 `N_hyd_res=0`，弃水电量 `E_hyd_curt` 的约束整块跳过，但变量仍被创建且无条件计入目标（正系数、零约束）→ 模型无界。凡行数驱动的 sheet，行清空了变量还在，就要检查它的约束是否有 if 守卫。

基准（T=1，指纹前模型 5974 行 / 4012 列，MIPGap 1e-4）：OPTIMAL，总成本 13,983,472.766163 元（gurobi_202609211445.log）。早期记的 14,011,454.47 是更早一次运行的手抄值，已废弃。
基准（T=24，135,933 行 / 89,236 列，指纹 0x4a7d4cbe）：gap=1e-4 时 329,325,836.22（gurobi_202609211623.log）；gap=0 时 329,325,698.1045（gurobi_202609221744.log，终版基准，残差 6.37e-12 MW）。→ Python 煤电模块的对照值。

跑完自检：`N_gas=N_nuc=...=0`，`max(P_wind_available(:))=0`，`P_th_result` 有值。

## Python 项目架构

```
power_opt/
├── config.py              # T、路径、MIPGap、时限；唯一配置入口
├── reader.py              # 读 3 个 xlsx 骨架表 → dataclass，缺列报错不补 0；煤电表归 thermal.py
├── model/context.py       # ModelContext：电源间汇总量（P_G、备用、CO2）
├── model/units/
│   ├── base.py            # UnitBase 接口：add_vars / add_constraints / add_cost
│   ├── thermal.py         # 煤电：输入读取 + 变量 + 约束 + 成本一纵切
│   └── ...                # 每电源一个文件，加电源=加文件，旧模块不动
├── solve.py               # 组装所有单元 + 调 Gurobi，唯一直接碰求解器
├── compare.py             # 读 MATLAB csv，四项核对 + 逐时段偏差
└── main.py                # 入口
```

- 电源间耦合只发生在 context 层（功率平衡、备用、CO2），对不上数时按层定位。
- 求解器改定 Gurobi（2026-09-21 用户定：MATLAB/Python 全程同用 Gurobi 13，原 HiGHS 共识作废）；对照期两边 MIPGap 统一设定（2026-09-22 起为 0，见下"单电源轮次开发协议"）。
- 一比一对照移植：MATLAB 一行 = Python 一行为主，拆行需注释 MATLAB 行号。
- 模型身份核对（2026-09-22 定案）：跨侧逐位指纹不再追求（YALMIP 导出顺序无法在保持一比一可读性的前提下复刻），降为参考信息；验收门槛改为对 log 中同样可见的四件硬证据：变量类型计数（continuous/integer）、行/列/非零元、Root relaxation 值、best bound。

---

# 单电源轮次开发协议（2026-09-22 定）

一轮拆成小步，每步做完即停，汇报三件事：本步写了什么、自测数字是多少、与 MATLAB 对照结果如何。自测通过后进入下一步。任何数字对不上，其他工作全部暂停，先查清差异性质——Python 写错 / 数据特性 / MATLAB 源码问题——定性后再继续。

## 一轮分九步

| 步骤         | 这步做什么                               | 做完怎么自测                           | 停点         |
| ------------ | ---------------------------------------- | -------------------------------------- | ------------ |
| 1 读输入     | reader.py 补这个电源要用的表             | 跑 reader.py，打印行数、装机、常数     | 自测过 → 停 |
| 2 建变量     | 新电源文件：读表 + 建决策变量            | 打印变量总数，和手算公式对             | 自测过 → 停 |
| 3 写约束     | 这个电源的约束，对照 MATLAB 原文一行行写 | 打印约束行数，和手算的账对             | 自测过 → 停 |
| 4 写成本     | 目标函数里这个电源的成本项               | 常数部分单独验算一遍                   | 自测过 → 停 |
| 5 拼全模型   | solve.py 把煤电+新电源+系统层拼起来      | 先不求解，数全模型的行/列/非零元       | 对上 → 停   |
| 6 系统层     | context.py 的功率平衡、备用、CO2 等      | 全模型四个数，和 MATLAB log 对         | 对上 → 停   |
| 7 求解       | 跑 Gurobi                                | 状态是不是 OPTIMAL、目标值和基准差多少 | 打印完 → 停 |
| 8 逐时段对比 | compare.py 和 MATLAB 导出的 csv 比       | 两段式判定（见下）                     | 打印完 → 停 |
| 9 记坑收尾   | 把这轮踩的坑写回下面那节清单             | —                                     | 写完 → 停   |

## "对上"的标准（模型身份）

两边都是 Gurobi 在跑，log 里直接看得到这些数，不用发明新标准：

- **行数、列数、非零元、0/1 开关变量的个数**：两边 log 里这四个数一样，模型长得就一个样。
- **best bound（log 最后三行里的下界）**：两边逐位一样 = 约束写的是同一个数学式子。这是最硬的证据，别的都对上了它对不上，判失败，不得进入下一步。

## 逐时段对比：两段式判定（2026-09-22 定，起因见煤电轮差异记录第 4 条）

- **硬门槛（不达标即 FAIL）**：目标值相对偏差 ≤1e-6；全网逐小时总出力、开机总台数逐位一致；"手术矩阵"（P_wind/P_pv/弃风/弃光/P_shed/shift_out/shift_in/P_cut 共 8 个）必须全 0——这是"删其他电源删干净了"的证据。
- **软口径（只报不判）**：逐台 u_th/P_th、分区×小时总出力。原因：数据里 172 台机有 171 台能找到参数完全相同的孪生机（330 MW 机组大量复制、跨 5 个区布置），两边求解器在数学等价的方案里各选各的，逐台对齐物理上不可能，聚合口径对齐才是对的。

## 自测期望值的两本账

每个 Python 文件底部带自测代码（`if __name__ == "__main__"`），运行后打印"期望=多少 实际=多少"。期望值两条腿走路，互相当证人：

1. **MATLAB 减法**：MATLAB log 的全模型总数 − 已验证的层 = 这层该有的数；
2. **手推账本**：用公式算，比如煤电约束 132,440 行 = 22 个"机组数×24"块 90,816 + 几个小块（明细写在 thermal.py 注释里）。

两个来源都对上才算过，只对一个不算。

## 执行指令（power_opt 目录下）

```
python reader.py                      # 第1步：输入自测
python -m model.units.thermal         # 煤电层自测（变量+约束）
python -m model.context               # 系统层自测（全模型四个数）
python solve.py                       # 全模型求解（解后自动存 csv + 打印平衡残差）
python compare.py 24 325025966.1625   # 和 MATLAB csv 两段式比对（DR 轮 1e-4 基准，与水电轮同值；T=24 判定结论见第 7 轮"并列最优复现"节）
python plot.py 24 save                # 求解 + 设备运行图 6 张（results/设备运行_*.png）
```

大模型必须挂 license，否则报 "Model too large"（conda 里自带的免费 license 上限 2000 列）：

```
:: cmd 窗口
set GRB_LICENSE_FILE=C:\gurobi1300\win64\bin\gurobi.lic
python solve.py

# git bash
GRB_LICENSE_FILE=/c/gurobi1300/win64/bin/gurobi.lic python solve.py
```

（MATLAB 侧一直用这个 license，所以同样规模的模型没报过这个错。）

## 完整模型终验指令（原表全数据，T=168，2026-09-24 实测通过）

上面的执行指令是**单测口径**（DR 轮副本）。跑"最终完整能源模型"＝两侧输入切回原表三件（`分区机组信息表.xlsx` / `运行数据.xlsx` / `算例系统参数_已补数.xlsx`）+ T=168，分侧**串行**跑（全模型 82 万列，两侧同时跑会抢 CPU，气电轮踩过）。

**第 0 步：两侧配置切换**（改完再跑，缺一不可）：

- MATLAB `synergy_jiangsu_25.m` 三处：`unitFile = 分区机组信息表.xlsx`、`systemFile = 算例系统参数_已补数.xlsx`、`T = 168`（原表行取消注释或新加行，老行注释保留）；`solverMIPGap = 1e-4` 保持。
- Python `config.py` 三行：`UNIT_FILE`/`SYSTEM_FILE` 指向原表两件、`T = 168`；`DELTA_T = 1.0` 不动。

**第 1 步：MATLAB 侧**（在 `1、优化模型0918` 目录，git bash；先 `tasklist` 确认无 MATLAB.exe 残留，坑 13）：

```
matlab -batch "synergy_jiangsu_25; writematrix(value(P_th),'P_th_T168.csv'); writematrix(value(u_th),'u_th_T168.csv'); writematrix(value(P_gas),'P_gas_T168.csv'); writematrix(value(u_gas),'u_gas_T168.csv'); writematrix(value(P_nuc),'P_nuc_T168.csv'); writematrix(value(P_bio),'P_bio_T168.csv'); writematrix(value(P_wind),'P_wind_T168.csv'); writematrix(value(P_pv),'P_pv_T168.csv'); writematrix(value(P_wind_curt),'P_wind_curt_T168.csv'); writematrix(value(P_pv_curt),'P_pv_curt_T168.csv'); writematrix(value(P_ps_gen),'P_ps_gen_T168.csv'); writematrix(value(P_ps_pump),'P_ps_pump_T168.csv'); writematrix(value(E_ps),'E_ps_T168.csv'); writematrix(value(P_es_charge),'P_es_charge_T168.csv'); writematrix(value(P_es_discharge),'P_es_discharge_T168.csv'); writematrix(value(E_es),'E_es_T168.csv'); writematrix(value(P_hyd_ror),'P_hyd_ror_T168.csv'); writematrix(value(P_hyd_res),'P_hyd_res_T168.csv'); writematrix(value(R_hyd_hot),'R_hyd_hot_T168.csv'); writematrix(value(E_hyd_curt),'E_hyd_curt_T168.csv'); writematrix(value(P_shift_out),'P_shift_out_T168.csv'); writematrix(value(P_shift_in),'P_shift_in_T168.csv'); writematrix(value(P_cut),'P_cut_T168.csv')"
```

实测约 90 秒（含建模），结束打印"总成本"与平衡残差，并生成新 `gurobi_*.log` + 23 件 `*_T168.csv`。

**第 2 步：Python 侧**（MATLAB 进程退净后再跑；power_opt 目录，license 必挂）：

```
$env:GRB_LICENSE_FILE="C:\gurobi1300\win64\bin\gurobi.lic"; python -X utf8 solve.py
$env:GRB_LICENSE_FILE="C:\gurobi1300\win64\bin\gurobi.lic"; python -X utf8 compare.py 168 2335716117.449
```

实测约 77 秒（solve，compare 里会再解一次）。solve 自动存 `results/*_T168.csv` 与 `results/gurobi_py_T168.log`。

**第 3 步：自查口径**（两侧 log + compare 输出对这几个数）：

| 项                      | 期望值                                                                                         | 判定                                                                        |
| ----------------------- | ---------------------------------------------------------------------------------------------- | --------------------------------------------------------------------------- |
| 行 / 列 / 非零元 / 二值 | 1,343,417 / 820,095 / 3,921,216 / 304,080                                                      | 两侧逐位（且与 2026-09-20 复现 log、原作者 Gurobi 10 三方一致）             |
| **best bound**    | **2,335,524,822.265**                                                                    | 两侧逐位——模型数学恒等的最硬证据                                          |
| obj                     | 两侧各自 gap 窗口内（实测 MATLAB 2,335,716,117.449 / Python 2,335,673,858.88，差 1.8e-5 相对） | 属预期，**不算 FAIL**（1e-4 容差内各停一个可行解；真值被 bound 夹死） |
| 平衡残差                | ~1e-10 MW 量级                                                                                 | ≈0                                                                         |
| 逐时段结构量            | 风光/电储能/水电/DR/气电/核电/开机台数（15,371）全对齐或逐位                                   | 差异只出现在"煤电↔抽蓄抽水 1,650 MW、生物质↔抽蓄发电 99.8 MW"两对互补三角 |

compare 最终行报 FAIL 属预期（目标值/煤电/核生/储能聚合四项）：全模型 82 万列在 1e-4 容差下抽蓄周尺度套利存在水量/时段分配自由度，两侧各停一个等价解——与水电轮坑 12 同性质、量级与容差窗口一致，模型恒等以四项+bound 为准。要逐时段逐位夹死真值需两侧 gap=0（预计小时级）。

**第 4 步：跑完切回单测口径**（继续轮次开发时）：m 文件把指向/T 切回单测副本激活行；config.py 把 `UNIT_FILE`/`SYSTEM_FILE`/`T` 切回 `分区机组信息表_煤电气电核生风光储水单测.xlsx` / `算例系统参数_储水DR单测.xlsx` / 24。

## T=1 和 T=24 各跑一遍的理由

- T=24 验证"正常身材"：24 个小时全在，约束块全展开。
- T=1 验证"极限身材"：需求响应没法转移（只有 1 个小时，没有可挪去的时段），转移边全空，有些约束退化成"功率钉 0"。T=24 全对但 T=1 错，多半是 Python 侧在哪一步加了 MATLAB 没有的判断，或者漏了 MATLAB 空矩阵才有的行为。
- 两个都过，这轮才算真过。

## MIPGap 协议：全程 1e-4（2026-09-23 第三次修订，取消 gap=0 定版）

- 历程：09-22 定"全程 gap=0"→ 09-23 上午改方案 A（开发期 1e-4 + 轮末 gap=0 定版）→ 09-23 下午用户定"全程 1e-4"，gap=0 的 500 秒级树剪证明不再跑。
- **为什么够用**：最优解几秒就找到，gap=0 其余时间全花在剪完整棵树"证明无更优"（气电轮实测 152,745 节点、496 秒）。1e-4 下 6 秒出结果，四项 + best bound 逐位就是数学恒等的硬证据，目标值两侧差实测 ~1e-7。
- **代价与口径**：两侧逐时段解可能停在容差内不同的可行解上（气电轮 1e-4 实测：MATLAB obj 334,534,120.61 vs Python 334,534,256.59，都在 bound 334,534,066.18 之上 1e-4 窗口内）——逐时段按**聚合口径**对账，逐台差异是预期行为不是 bug。气电轮的 gap=0 定版数据（334,534,081.6661）留作历史基准。

## 踩过的坑（每轮收尾把新的补进来；下轮动工前先读这节）

煤电单测不改 MATLAB 代码，靠**删数据**：别的电源行删空、风光容量清 0。于是"0 个机组的电源"是常态，它有几种死法，每轮都要挨个查：

1. **MATLAB 约束带 if 保护的**：0 个机组 → 整块约束跳过。但若这电源的变量还留在目标函数里（系数正、又没约束管它），模型直接无界。早期验抽蓄时踩过（弃水电量），见上文两条经验教训。
2. **MATLAB 约束不带 if 保护的**：0 个机组也照样建行。抽蓄的"同区不能又抽水又发电"，0 台机组时 MATLAB 仍建了 5 区 × 24 小时 = 120 行。漏建时全模型行数差 120 才暴露。
3. **被数据钉成 0 的变量，仍出现在大式子里**。风光容量清 0 → 功率被钉 0，但功率平衡式里 P_wind、P_pv 这两项**永远在**。丢了它们：行数、列数一点不变，只有非零元少 240。**所以行、列全对也可能是错的，非零元必须一起数。**
4. **MATLAB 的 if 有没有，不能凭"合不合理"猜**。需求响应 957-958 行：转移边数为 0 时 MATLAB 仍建约束（效果＝把功率钉 0）；按 Python 编程习惯加 if 跳过的话——T=24 碰巧不出事，T=1 必错。规矩：守卫逐行照 MATLAB 原文抄，不增不删。
5. **四个数全对了还要真求解一次**：形状一样不代表数一样，约束里某个系数抄错，形状不变、解会跑到别的位置。第 7 步省不得。
6. **MATLAB batch 导出必须 value() 包裹**（气电轮连踩两次）：writematrix 只收数值矩阵，sdpvar 直接进去会挂；`*_result` 清单（1154-1182 行）不含 u 矩阵，`u_th_result` 根本不存在（此坑上文的 csv 节其实写过，动工前没重读，重蹈）。batch 命令串里一条语句报错，后面全部不执行（exit 1）。正确写法：`writematrix(value(u_th),'u_th_T24.csv')`。
7. **np.loadtxt 读 T=1 单列 csv 得一维数组**（核生轮）：MATLAB 写出 172×1 的 csv 是纯数字序列，loadtxt 读回 (172,)，与 Python (172,1) 形状断言挂。`ndmin=2` 一行解决。
8. **手推账别心算总和（储能轮踩）**：电储能行数少算 24（MATLAB 820/821 各写在一条拼接里，实际是 `0<=P` 和 `P<=Pmax·u` 两条约束 4 块行，只数了 2 块）；抽蓄非零元逐块加错 400。两处都被"两本账互证"当场抓住。规矩：手推账逐块列清单、逐块按计算器，不脑内加总。
9. **空数组必须 dtype=int（储能轮踩）**：`np.array([])` 默认 float64，拿它当 MVar 的整数索引直接 IndexError。load 函数里所有可能为空的分区/编号数组，建时写死 `dtype=int`。
10. **MATLAB 绘图段 cat(3,...) 不支持稀疏矩阵（储能轮踩，2026-09-24 根因坐实并修复，早先记录有误）**：真根因是 `cat` 沿第 3 维串联稀疏矩阵一律不被支持（`MATLAB:catenate:sparseDimensionBad`），与 T 无关——分区聚合矩阵 A_* 全是 sparse，其乘积保持 sparse 存储，而 `class()` 仍显示 double、size 也正常，逐项 eval 看不出异常。早先"T=24 不崩、疑似 YALMIP 空矩阵求值时序问题"的记录是错的：历轮 T=24 的 csv 实际都是 try-catch 容错导出的。修法（2026-09-24 用户批准）：cat 前全部 `full()` 转稠密 + 含 value() 的六项先算中间变量，纯存储转换数值不变；T=1/T=24 双验证 obj 与储能轮基准逐位一致，证明对模型零影响。
11. **config.DELTA_T 遗留错误值（水电轮踩）**：动工自测发现 config 里 `DELTA_T=24.0`——不是任何一轮基准的合法状态（T=24 轮需 1.0，否则 fixedCostScale 变 657.5 而非 27.397，目标值必挂），疑似上会话遗留。已复位 1.0 并验证 scale=27.3972602740。教训：**每轮动工第一件事跑 reader 自测打印 fixedCostScale**，这个值错了后面全错。
12. **库容水电分时形状是并列最优，不是 bug（水电轮 T=24 踩，2026-09-24 用户裁决：不改 compare）**：周期电量约束给了水电 24 小时内的分时自由度；当两个时段煤电边际成本严格相等（孪生机平台+分段线性平坦段），电量放哪总成本一样 → 无穷多等价解，两侧各停一个顶点。本轮实例：时段 21↔23 互换 21 MW，obj 差 1.4e-13、总量/E_curt/其余物理量全对齐。判定口径维持原样（该数据下 T=24 报 FAIL 属预期），差异记录在轮次章节；**后续凡带周期电量预算的电源（光热同理）都会复现此现象**——DR 轮（数据未变）已原样复现。
13. **matlab -batch 进程残留互抢（DR 轮踩，2026-09-24）**：T=24 的 batch 命令正常返回（打印 CSV_DONE、管道 exit 0），但 MATLAB.exe 没退净；紧接着启动的下一条 T=1 batch 与残留进程互抢（license/资源），先磨 300 秒超时、再报假错 `Exit Status: 0x00000001`（真错误信息被 tail 截断且 gurobi log 未生成，极易误判为建模 bug）。`taskkill //F //IM MATLAB.exe` 清场后同一条命令 22.5 秒跑完。规矩：**每条 matlab -batch 结束后 `tasklist` 确认进程退净，再跑下一条；排障时先清场重跑一次再查代码**。

# 煤电单独构建（第 1 轮）

## 终版基准与分层账本

T=24 终版基准（两侧 gap=0，2026-09-22）：MATLAB `gurobi_202609221744.log`，Python `results/gurobi_py_T24.log`。目标值 329,325,698.10 元两侧只差 1e-13（浮点噪声），真值夹死。分层账本：

| 层                  | 列     | 行      | 非零元  | 0/1 开关 |
| ------------------- | ------ | ------- | ------- | -------- |
| 煤电层              | 87,032 | 132,440 | 383,388 | 33,024   |
| 系统层              | 2,204  | 3,493   | 28,356  | 240      |
| 加起来 = MATLAB log | 89,236 | 135,933 | 411,744 | 33,264   |

T=1 也对过：5,974 行 / 4,012 列 / 16,554 非零元，目标 13,983,472.77 元，和 MATLAB log（gurobi_202609211445.log）一致。

MATLAB 侧可复现性：同模型隔天重跑（0921/0922 共三次），gap=1e-4 下目标值逐位相同。

## 差异记录（4 项，下轮照此办理）

1. **行数差 120**：全模型 135,813 ≠ 135,933 → 按约束名分组数数，锁定系统层 → MATLAB 第 840 行抽蓄同区互斥约束无守卫（坑 2）→ 补上，行数对齐。
2. **非零元差 240**：行、列全对了，非零元 411,504 ≠ 411,744 → 逐块数每类约束的非零元，功率平衡块偏少 → MATLAB 第 970 行平衡式里风光项恒在（坑 3）→ 补上，逐位一致。
3. **求解对比（gap=1e-4 时代）**：目标值相对差 3 亿分之一，过线；best bound 两侧逐位一致（329,325,682.6209），数学恒等坐实；但 172 台机里 14 台的开停机两边不同，差价 100 元。
4. **两侧 gap=0 重跑（2026-09-22）**：目标值差缩到 1e-13——真值夹死，**14 台差异却原样保留**。查参数：14 台全是 330 MW、成本系数逐位相同的孪生机，散布在 5 个区；全网逐小时总出力差 1e-11、开机台数 2904=2904——两套方案数学等价，差异只是"同参数机组互换"。结论：**这份测试数据参数高度复制，逐台比对永远不可能逐位对齐；判定必须分两段（硬=聚合物理量，软=逐台只报不判）。**

## MATLAB 侧：变量与核验

### 表A：煤电输入（代码 87-135 行，读进 MATLAB 的数据）

| MATLAB 变量                | 人话解释                                                | 维度    | 单位     |
| -------------------------- | ------------------------------------------------------- | ------- | -------- |
| N_th                       | 煤电机组台数                                            | 标量    | 台       |
| P_th_max / P_th_min        | 单机最大/最小出力                                       | 172×1  | MW       |
| u_th_0                     | 周期前开机状态（初值）                                  | 172×1  | 0/1      |
| P_th_0                     | 周期前各机功率（初值）                                  | 172×1  | MW       |
| m_th                       | 检修状态（1=检修中不可用），从检修计划表按 UnitKey 领行 | 172×24 | 0/1      |
| a_th / b_th / c_th         | 燃料成本二次/一次/常数系数                              | 172×1  | 元       |
| c_th_start / c_th_stop     | 单次启/停成本                                           | 172×1  | 元       |
| T_th_up / T_th_down        | 最小连续开/停小时                                       | 172×1  | h        |
| T_th_initial               | 周期前已维持状态的小时数                                | 172×1  | h        |
| RU_th / RD_th              | 正常上/下爬坡速率                                       | 172×1  | MW/时段  |
| SU_th / SD_th              | 启/停时允许的功率变化                                   | 172×1  | MW/时段  |
| CO2_th_node                | 六节点 CO2 排放速率（煤电碳排节点表）                   | 172×6  | t/h      |
| SO2 / NOX / dust_th_factor | 吨电污染物因子                                          | 172×1  | t/MWh    |
| c_th_FOM                   | 固定运维单价                                            | 172×1  | 元/MW    |
| P_th_node / F_th_node      | 六节点功率/成本（派生，105-106 行）                     | 172×6  | MW、元/h |

初值块（u_th_0、P_th_0、T_th_initial）是**输入**，不进"输出比对"。

### 表B：煤电决策变量（代码 572-587 行声明，求解时未知）

| MATLAB 变量             | 人话解释                  | 维度       | 单位   | 类型 |
| ----------------------- | ------------------------- | ---------- | ------ | ---- |
| P_th                    | 每台机每小时发多少        | 172×24    | MW     | 连续 |
| u_th                    | 开停机方案                | 172×24    | 0/1    | 二值 |
| v_th / w_th             | 启动/停机动作             | 172×24    | 0/1    | 二值 |
| V_th_count / W_th_count | 累计启/停次数（时段边界） | 172×25    | 次     | 连续 |
| R_th_hot / R_th_cold    | 热备/冷备                 | 172×24    | MW     | 连续 |
| F_th                    | 燃料成本速率              | 172×24    | 元/h   | 连续 |
| CO2_th                  | CO2 排放速率              | 172×24    | t/h    | 连续 |
| lambda_th               | 六节点权重（172 个 cell） | 172×6×24 | 无量纲 | 连续 |
| segment_th              | 五段选择（172 个 cell）   | 172×5×24 | 0/1    | 二值 |

合计 12 个变量、87,032 列（账本：8 个 172×24 + 2 个 172×25 + lambda 172×6×24 + segment 172×5×24）。

### 表C：存 csv 的变量（2 个，有真数、有比对价值）

| 矩阵                 | 为什么存                                                   |
| -------------------- | ---------------------------------------------------------- |
| P_th（172×24，MW）  | 连续量核心：调度怎么排的，逐格相对差 ≤1e-4                |
| u_th（172×24，0/1） | 二值核心：成本一样也可能开不同的机（并列最优），必须单独比 |

其余变量不存的原因：v_th/w_th/R_th/F_th/CO2_th 由约束与 P_th/u_th **锁死**（数学上由这两个+输入决定，无独立信息）；lambda/segment 是辅助变量（solver 内部用）；count 是计数器。存 P_th、u_th 两个源头，其它全可复算。**例外**：求解状态异常（TIME_LIMIT 停在非 0 gap）时，加存 F_th 复算成本做诊断。

### 表D：必须为 0 的手术矩阵（8 个，每轮跑完必查）

| 矩阵                    | 是什么            | 为什么必须全 0                                   |
| ----------------------- | ----------------- | ------------------------------------------------ |
| P_wind、P_pv            | 风光出力          | 容量清 0 → 弃电平衡式把它钉 0                   |
| P_wind_curt、P_pv_curt  | 弃风/弃光         | 可用出力为 0，弃不出东西                         |
| P_shed                  | 失负荷补偿        | 煤电+断面顶得住负荷；一旦非 0 就是模型或数据有错 |
| P_shift_out、P_shift_in | 需求响应转出/转入 | 上限清 0（数据手术）                             |
| P_cut                   | 需求响应削减      | 上限清 0（数据手术）                             |

跑完逐个算 `max(abs(·))`，应全为 0。三个清 0 手术（风光容量、DR 上限、水调周期删行）只要有一个没做干净，对应矩阵立刻出非 0——这是"手术干净"的直接证据。

### 表E：空壳变量（其他电源的，本轮"不存在"，调试时认脸用）

| 电源     | 变量                                          | 维度（本轮）                                                                                      |
| -------- | --------------------------------------------- | ------------------------------------------------------------------------------------------------- |
| 气电     | P_gas、u_gas、v_gas、w_gas、启停计数、R_gas_* | 0×24                                                                                             |
| 核电     | P_nuc                                         | 0×24                                                                                             |
| 生物质   | P_bio                                         | 0×24                                                                                             |
| 抽蓄     | P_ps_gen/pump、u_ps_*、R_ps_hot、E_ps         | 0×24；**u_ps_area_gen/pump 例外**：按分区建，5×24 照建（840 行无守卫，就是差 120 行那个） |
| 电储能   | P_es_*、u_es_*、E_es、R_es_hot              | 0×24                                                                                             |
| 水电     | P_hyd_ror/res、R_hyd_hot、E_hyd_curt          | 0×24                                                                                             |
| 光热     | P_csp、Q_csp_*、u_csp*、E_csp               | 0×24                                                                                             |
| 友好电站 | P_fr_*、u_fr_*、E_fr                        | 0×24                                                                                             |
| 省间互济 | F_inter、F_inter_abs                          | 0×24                                                                                             |
| 既定跨区 | —（常数 0，无变量）                          | —                                                                                                |

这些空壳变量**依然存在于 MATLAB 模型里**（行 0、列 0，账面贡献 0），这就是"行数驱动"坑的来源。

### 日志与 csv：怎么来、怎么看

**日志**：代码只有一处设置，1091 行 `options.gurobi.LogFile = ...gurobi_YYYYMMDDHHMM.log`，每次跑脚本自动生成一个，Gurobi 官方格式（不可自定义）。看的方式：打开 log 找五个数——`Model fingerprint`（第 1 屏）、`Optimize a model with X rows, Y columns and Z nonzeros`（第 1 屏）、`Variable types: A continuous, B integer (C binary)`（第 2 屏）、`Root relaxation: objective ...`（中段）、结尾三行 `Best objective / best bound / gap`。两个 log 并排比对用 [docs/gurobi_log_compare.py](docs/gurobi_log_compare.py)。

本目录（1、优化模型0918）煤电轮的 log 清单：

| 文件                                  | 规模                         | gap         | 结果                                   |
| ------------------------------------- | ---------------------------- | ----------- | -------------------------------------- |
| gurobi_202609211445.log               | T=1（5,974 行）              | 1e-4        | 13,983,472.766163，恰好收敛到 0.0000%  |
| gurobi_202609211447.log               | T=24                         | 1e-4        | 329,325,836.2167                       |
| gurobi_202609211623.log               | T=24                         | 1e-4        | 同上，逐位相同                         |
| gurobi_202609221656.log               | T=24                         | 1e-4        | 同上（隔天复跑，可复现性验证）         |
| gurobi_202609221744.log               | T=24                         | **0** | **329,325,698.1045（终版基准）** |
| gurobi_last.log / gurobi_last_bak.log | 全电源原模型（1,343,417 行） | —          | 2026-09-20 复现验证用，与煤电轮无关    |

**csv**：脚本不自动存（全文无 csvwrite/writetable）。标准做法：跑完脚本，在 MATLAB 命令行敲 `writematrix(P_th_result, 'P_th_T24.csv')`；u_th 不在脚本 1154-1182 行的 value() 提取清单里，要先 `u_th_result = value(u_th)` 再 writematrix。现有 4 个：P_th_T1 / u_th_T1 / P_th_T24 / u_th_T24。格式：无表头，172 行（机组）× 24 列（小时），行序=煤电表行序，列序=时间顺序。

### 核验清单（MATLAB 跑完后逐项检查）

1. 工作区出现 `P_th_result`、`TotalCost` 等提取变量（1154-1182 行）。
2. 表D 八个矩阵逐个 `max(max(abs(...)))`，应全为 0（1e-9 级）。
3. `size(P_th_result)` = 172×24（T=24 时）。
4. `writematrix` 存档 P_th、u_th 两个 csv。
5. 新 log 里找那五个数。

## Python 侧：变量与核验

### 总纲：两层结构（与 MATLAB 的"一大坨"不同）

- **电源层**（model/units/thermal.py）：只有煤电的 12 个变量。没有气电、核电……的空壳——**Python 不建空壳**。
- **系统层**（model/context.py）：公共变量都在这——风光出力/弃电、失负荷、需求响应、断面潮流。每轮都在，所有电源共用。
- 对应关系：前面的电源不含后面电源的变量；公共变量每轮都在。**唯一例外**：抽蓄的 u_ps_area_gen/pump 虽是抽蓄相关，但按分区建（MATLAB 840 行无守卫，0 台机组也建），Python 系统层照样建——就是差 120 行那个坑的主角。

### 表A：煤电输入（thermal.py 的 load_coal，对应 MATLAB 87-135 行）

字段与 MATLAB 完全同名（对账好对照），装进 `CoalInputs`，内容同 MATLAB 表A，外加两个辅助字段：`UnitKey_th`（机组编号）、`area_th`（机组→分区映射，0 基）。检修同样从总表按 `Type=="煤电"` 领行，行为与 MATLAB 一致。公共输入（负荷、曲线、断面、省级参数）在 reader.py。

### 表B：决策变量（两处声明）

**煤电 12 个**（thermal.py add_vars，对应 MATLAB 572-587 行）——名称、维度、类型同 MATLAB 表B，合计 87,032 列。与 MATLAB 的两处写法差异（数学等价）：① MATLAB 的 lambda 是 172 个独立小矩阵（cell），Python 是一个整块 3 维数组，取 `[i,:,t]` 等于 MATLAB `lambda_th{i}(:,t)`；② 3 维数组做矩阵乘会出 bug（展开成 N² 行），所以六节点那三条约束逐台手写——踩过的坑，写在 thermal.py 文件头注释里。

**系统层公共 12 个**（context.py add_vars，对应 MATLAB 629-676 行）：

| 变量                                    | 人话解释                    | 维度         |
| --------------------------------------- | --------------------------- | ------------ |
| P_wind / P_pv / P_wind_curt / P_pv_curt | 分区风光出力和弃电          | 5×24 ×4 个 |
| P_shed                                  | 失负荷补偿                  | 5×24        |
| P_line                                  | 断面潮流（可正可负）        | 6×24        |
| P_shift_out / P_shift_in / P_cut        | 需求响应三件套              | 5×24 ×3 个 |
| P_shift_pair                            | 每区转移边（5 区各 172 条） | 860 列       |
| u_ps_area_gen / u_ps_area_pump          | 抽蓄分区方向（例外：照建）  | 5×24 ×2 个 |

合计 2,204 列。87,032 + 2,204 = 89,236，对上 MATLAB 总列数。

### 表C：存 csv 的变量

solve.py 求解后自动落盘到 `power_opt/results/`：`P_th_T{T}.csv`（保留 6 位小数）、`u_th_T{T}.csv`（整数），并打印功率平衡残差（对应 MATLAB 1182 行 BalanceResidual 自检，实测 1e-11 MW 量级）。存哪两个、为什么，判据同 MATLAB 表C。

### 表D：必须为 0 的手术矩阵

与 MATLAB 表D 完全同一批 8 个（公共变量两边同名，这是好处）。compare.py 常规输出里逐个检查（"[硬] 表D 八个手术矩阵"一行）。煤电轮实测全部为 0。

### 表E：空壳变量（Python：不建）

| MATLAB 里的空壳（0×24）                                               | Python 怎么处理                                     |
| ---------------------------------------------------------------------- | --------------------------------------------------- |
| 气电、核电、生物质、水电、光热、友好电站、电储能、抽蓄单机量、省间互济 | 对应变量根本不声明。加一轮电源 = 新建一个文件声明它 |

账为什么还对得上：MATLAB 的空壳是 0 行 0 列，**贡献本来就是 0**——MATLAB 建了但账上是零，Python 不建账上也是零，四项总数一样。区别只在调试观感：MATLAB 工作区里有一堆 0×24 的名字，Python 里干脆没有。唯一例外是总纲说的 u_ps_area（5×24 实体，两边都建）。

### 日志与 csv

- **日志**：solve.py 一行 `m.Params.LogFile = "results/gurobi_py_T{T}.log"`。Gurobi 官方格式，与 MATLAB 日志同源同格式，可直接用 [gurobi_log_compare.py](docs/gurobi_log_compare.py) 并排比对。四项核对、目标值、平衡残差是 print 上屏的自定义输出，不进 log 文件。
- **csv**：现有 `results/P_th_T24.csv`、`results/u_th_T24.csv`（T=1 跑完同理生成）。

### 绘图（plot.py）

一比一对照 MATLAB §七（1186-1292 行）：21 个设备名（plotDeviceNames）与 21 组颜色（plotColors）逐行抄；发电堆正半轴、充电/抽水/净送出堆负半轴（stacked 正负分轴）；"响应后负荷"实线、"原始负荷"虚线（响应改了负荷才画）；中文字体 Microsoft YaHei；300 DPI 导出 `results/设备运行_*.png`。煤电单测 Nprovince=1，出"全系统 + 5 个分区"共 6 张图。

执行指令：

```
python plot.py 24 save
```

# 气电累加构建（第 2 轮）

## 轮次性质与数据副本

累加式（2026-09-23 用户定）：每轮 = 已验证电源 + 新电源，全模型四项一起对账。本轮 = 煤电 + 气电。

数据副本 `分区机组信息表_煤电气电单测.xlsx`：煤电副本 + 贴回气电 124 行（29 列表头一致性校验过）+ 检修计划追加气电 2 行（GAS_0001、GAS_0002，Enabled=1）。自检：煤 172 + 气 124，其余电源 0 台，风光容量 0——与煤电轮手术状态一致。

气电数据特性（本轮账本依据）：INIT_STATUS 全 0；MIN_UP/DOWN 为 96/168 小时（100 台）和 8/8（24 台）；INIT_HOURS 全满足初始义务 → remaining>0 为 0 台（MATLAB L765 不建行）；T_up/T_down 全 >0（L772/776 两块全建）。

## 分层账本（T=24）

| 层                      | 列      | 行      | 非零元  | 0/1 开关 |
| ----------------------- | ------- | ------- | ------- | -------- |
| 煤电层（第 1 轮已验证） | 87,032  | 132,440 | 383,388 | 33,024   |
| 气电层（本轮）          | 24,056  | 44,888  | 109,740 | 8,928    |
| 系统层（含气电耦合项）  | 2,204   | 3,493   | 43,236  | 240      |
| 加起来 = MATLAB log     | 113,292 | 180,821 | 536,364 | 42,192   |

气电层手推账：15 个 124×24 块 44,640 行 + count 初值 248 = 44,888 行；非零元逐块：启停逻辑 11,780（首列 3 元/其余 4 元）、v+w≤1 共 5,952、爬坡上/下各 11,656（首列 2 元/其余 4 元）、count 递推与 minup/mindn 四块各 8,928、P+R_hot≤Pmax·u 8,928、R_cold≤Pmax(1-u) 5,952、Pmin·u≤P 等 2 元块与单系数块合计……总 109,740（块明细见 gas.py 注释）。

系统层非零元从 28,356 → 43,236：气电耦合五处、各 N_gas×T = 2,976——平衡 P_gas（978 行）、CO2 因子×P_gas（992 行）、reserve_hot 行的 R_gas_hot + R_gas_cold 两块（998 行）、reserve_cold 行的 R_gas_cold（999 行）。**行数不变（3,493），只涨系数**——这也是坑 3 的变体：行、列全对也可能是错的，耦合系数必须靠非零元数出来。

## 对账过程（九步数字）

| 步               | 结果                                                                                                                                                  |
| ---------------- | ----------------------------------------------------------------------------------------------------------------------------------------------------- |
| 1-2 输入+变量    | N_gas=124，FOM 常数 5,208,383.56；列 24,056、二值 8,928（MATLAB log 减法 + 手推两本账一致）                                                           |
| 3 约束           | 行 44,888、非零元 109,740，手推账逐块命中                                                                                                             |
| 4 成本（中间态） | 系统层暂不含气电：行/列/二值已逐位对 MATLAB log；best bound 334,534,066.1825 与 MATLAB 1e-4 基准**逐位一致**（第一次）                          |
| 5-6 全模型       | 行 180,821 / 列 113,292 / 非零元 536,364 / 二值 42,192，四项与 MATLAB log 逐位一致                                                                    |
| 7 求解           | gap=1e-4：bound 第二次逐位一致；gap=0 定版：目标 334,534,081.666107（Python）vs 334,534,081.6661（MATLAB）逐位一致，平衡残差两侧同为 7.28e-12 MW      |
| 8 逐时段         | 两段式 PASS：气电 P_gas/u_gas**逐位全同**（全停）；煤电开机台数 2904=2904、全网逐小时总出力差 8.57e-07 MW；逐台 2/172 行 = 孪生机互换（软口径） |
| T=1 侧           | 行 8,082 / 列 5,252 / 非零元 21,390 / 目标 13,567,561.415990，与 MATLAB log（gurobi_202609231502.log）逐位一致，求解 0.2 秒                           |

## 目标值闭环

- 煤电轮定版 329,325,698.1045 + 气电 FOM 常数 5,208,383.56 = 334,534,081.66 ≈ 气电轮定版 334,534,081.6661（差 0.0016 元 = 气电变动成本部分）。
- **最优解里气电全停**（u_gas 全 0、P_gas 全 0，两侧一致）：账面证据是涨幅恰为 FOM 常数。物理解读（推断）：周期前全停 + 煤电边际成本更低 + 备用由停机容量（冷备）即可满足，开机不划算。这也解释了为什么气电轮对照"看起来太容易"——气电不在解里，本轮真正验证的是**约束与成本结构的恒等**（四项 + bound），不是调度行为。

## 方案 A 实测（2026-09-23）

| gap  | MATLAB T=24                                            | 用途       |
| ---- | ------------------------------------------------------ | ---------- |
| 0    | 496 秒（152,745 节点），obj = bound = 334,534,081.6661 | 轮末定版   |
| 1e-4 | 6.05 秒，obj 334,534,120.6090 / bound 334,534,066.1825 | 开发期基准 |

82 倍提速。开发期对照看 bound（两侧逐位 = 数学恒等），轮末 gap=0 夹死真值。

## 本轮踩的坑（差异记录）

结构零差异：四项第 5-6 步一次全对，无差异定位过程。新坑全在流程侧：

1. **MATLAB batch 导出连踩两次**（详见"踩过的坑"第 6 条）：第一次 `u_th_result` 不存在，17.5 分钟白跑；第二次预判 sdpvar 进 writematrix 会挂，杀掉重跑。正确命令存档：
   ```
   matlab -batch "synergy_jiangsu_25; writematrix(value(P_th),'P_th_T24.csv'); writematrix(value(u_th),'u_th_T24.csv'); writematrix(value(P_gas),'P_gas_T24.csv'); writematrix(value(u_gas),'u_gas_T24.csv')"
   ```
2. **并行求解抢 CPU**：MATLAB + Python 两个 Gurobi 同时跑（各 8 线程抢 4 物理核），MATLAB 496 → 1000 秒、Python 1178 秒。不急就分侧串行。
3. **gurobipy 链式矩阵乘 RuntimeWarning**：`A_prov @ (A_th @ X + A_gas @ Y)` 触发 "Chained matrix multiplications of MVars is inefficient"——性能建议非错误，数值正确，保留不改。
4. **gap=0 定版逐时段对比（2026-09-23）**：硬门槛全过（见上表第 8 步行）。煤电逐台差异从煤电轮的 14 台缩到 2 台——同参数孪生机互换现象依旧（软口径），本轮两侧求解路径取了更接近的等价解。

**协议第三次变更（2026-09-23 用户定）**：全程 gap=1e-4，**轮末 gap=0 定版取消**（500 秒级等待太慢）。验收口径：四项 + best bound 逐位为主证据，目标值两侧差实测 ~1e-7（远小于容差），逐时段解停在容差内不同可行解属预期，按聚合口径对账。

## MATLAB 侧 log 清单（气电轮）

| 文件                    | T  | gap  | 结果                                                                 |
| ----------------------- | -- | ---- | -------------------------------------------------------------------- |
| gurobi_202609231450.log | 24 | 0    | 334,534,081.6661（496 秒，首次定版）                                 |
| gurobi_202609231515.log | 24 | 1e-4 | obj 334,534,120.6090 / bound 334,534,066.1825（6.05 秒，开发期基准） |
| gurobi_202609231502.log | 1  | 0    | 13,567,561.41599（T=1 基准）                                         |
| gurobi_202609231657.log | 24 | 0    | 334,534,081.6661（定版重跑，与 1450 逐位相同，确定性复现）           |

Python 侧：`results/gurobi_py_T24.log`（gap=0 定版，1,178 秒）、`results/gurobi_py_T1.log`（0.2 秒）、`results/P_th / u_th / P_gas / u_gas_T24.csv`（解矩阵落盘）。

# 核电+生物质累加构建（第 3 轮）

## 轮次性质与数据副本

累加式：本轮 = 煤电 + 气电 + 核电 + 生物质。全程 gap=1e-4（第三次协议，本轮实测两侧都直接收敛到 0.0000%，连容差内分歧都没有）。

数据副本 `分区机组信息表_煤电气电核生单测.xlsx`：气电轮副本 + 贴入核电 10 行、生物质 13 行（openpyxl 里原核电/生 sheet 有 1 行残留空行，先删再贴；MATLAB readtable 本来也会忽略）+ 检修计划追加核 2 行、生 2 行（Enabled=1）。自检：煤 172 + 气 124 + 核 10 + 生 13，其余电源 0 台，风光容量 0。

核生数据特性（本轮账本与解形态依据）：

| 特性         | 核电（10 台）                           | 生物质（13 台）                     |
| ------------ | --------------------------------------- | ----------------------------------- |
| 分区         | 全在区 5                                | 区 1-5 散布                         |
| Pmin vs Pmax | **相等（660=660）** → 出力被钉死 | Pmin≈0.8×Pmax                     |
| 检修窗口     | 5 月/10 月，不在 1 月 → m_nuc 全 0     | 3 月/12 月 → m_bio 全 0            |
| 检修初值 m_0 | 全 0                                    | 全 0                                |
| 爬坡         | RU/RD=792>660 不紧                      | SU/SD=CAP                           |
| 电量预算     | 无                                      | E_bio_limit 百万 MWh 级，24h 远不紧 |

## 分层账本（T=24）

| 层                   | 列      | 行      | 非零元  | 0/1 开关 |
| -------------------- | ------- | ------- | ------- | -------- |
| 煤电层（第 1 轮）    | 87,032  | 132,440 | 383,388 | 33,024   |
| 气电层（第 2 轮）    | 24,056  | 44,888  | 109,740 | 8,928    |
| 核电层（本轮）       | 240     | 960     | 1,420   | 0        |
| 生物质层（本轮）     | 312     | 1,261   | 2,158   | 0        |
| 系统层（含核生耦合） | 2,204   | 3,493   | 43,788  | 240      |
| 加起来 = MATLAB log  | 113,844 | 183,042 | 540,494 | 42,192   |

核电层手推账：1 个 N×T 连续块 240 列；4 个 N×T 约束块 960 行（Pmin·u≤P、P≤Pmax·u、爬坡上/下——检修边界以 M=Pmax 放松，右端全常数）；非零元 Pmin/Pmax 各 240 + 爬坡各 470（首列 prev 是常数 P_nuc_0 只 1 元）。

生物质层手推账：312 列；4 个 N×T 块 1,248 + 电量预算 13 行 = 1,261；非零元 Pmin/Pmax 各 312 + 爬坡各 611 + 电量 312（每台一行 24 元，右端 E_bio_limit 常数）。

系统层非零元 43,236 → 43,788：**只加平衡式系数**（A_nuc@P_nuc 240 + A_bio@P_bio 312 = 552）。核生不进 CO2（MATLAB 992 只有煤、气）、不进热/冷备用（997/999）——行数、结构零变化，这是坑 3 的又一次印证：行、列全对也要数非零元。

## 对账过程（九步数字）

| 步                 | 结果                                                                                                                                                                                                                      |
| ------------------ | ------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------- |
| 1-3 输入+变量+约束 | 核：240/960/1,420；生：312/1,261/2,158，手推账逐块命中；两本账（log 减法 + 手推）全对                                                                                                                                     |
| 4-6 成本+全模型    | 全模型四项 183,042 / 113,844 / 540,494 / 42,192 与 MATLAB log 逐位一致，一次全对                                                                                                                                          |
| 7 求解             | obj = bound = 340,271,454.657（两侧逐位，6.4 秒，gap 0.0000%）；平衡残差两侧同为 3.64e-12                                                                                                                                 |
| 8 逐时段 T=24      | 两段式 PASS：目标值相对差 4.8e-14；核电逐位钉 660；**生物质逐台 0/13 差异**；气电全停逐位同；煤电开机台数 2136=2136、逐台 u_th **0/172 不一致**（比气电轮 2/172 更干净）；全网逐小时煤电总出力差 1.455e-11 MW |
| 8 逐时段 T=1       | 四项 8,187 / 5,275 / 21,518 / 1,758 逐位；目标值差 2.1e-13；172 台全开逐位同；核生逐位同；0.1 秒求解                                                                                                                      |

## 目标值闭环与解形态

- 气电轮 obj 334,534,120.609 + 核生新增 44,335,175.64 − 煤电让出 38,597,841.60 = **340,271,454.66** ✓。
- 核生新增分解：核电发电 15,840,000（= 0.01×10000×660×10×24）+ 核 FOM 5,424,657.53 + 生物质发电 21,444,864（= 0.04×10000×53,612.16）+ 生 FOM 1,625,654.11。
- 解形态：**核电 10 台全部钉在 660 基荷**（Pmin=Pmax 相等，数学上无自由度）；**生物质 13 台全停 Pmin**（总和恰等于 Pmin 总和 53,612.16 MWh；GEN_COST 400 元/MWh 贵过煤电边际，INIT_POWER=Pmin 暗示基荷）；气电维持全停；核电 6600 + 生物质 2234 MW 顶进系统，煤电让出发电成本 3,860 万元。
- 逐时段干净度创三轮最佳：煤电连孪生互换都没有（u_th 0/172），唯一软口径差异是逐台 P_th 分配（同开机集合下连续出力的等价分配，全网总和 1.455e-11 对齐）。

## 本轮踩的坑（差异记录）

结构零差异（四项一次全对）。新坑全在流程侧：

1. **biomass.py 电量约束初版写挂**：三元表达式 `a if cond else b <= c` 的优先级把约束拆烂，且 dataclass 没带 Delta_t。重写为字段 + 普通比较。教训：不熟的表达式写法先在沙盒试。
2. **np.loadtxt 单列 csv 一维化**（已入踩坑清单第 7 条）：T=1 对比断言形状 (172,) vs (172,1)，`ndmin=2` 修复。
3. **openpyxl 残留空行**：原副本核电/生 sheet 有一行全 None 空行（readtable 忽略、自检脚本也会误数 1 台），贴数前先删。

## MATLAB 侧 log 清单（核生轮）

| 文件                    | T  | gap  | 结果                                         |
| ----------------------- | -- | ---- | -------------------------------------------- |
| gurobi_202609231746.log | 24 | 1e-4 | obj = bound = 340,271,454.657（65 秒含建模） |
| gurobi_202609231802.log | 1  | 1e-4 | obj = bound = 13,875,240.14692（T=1 基准）   |

Python 侧：`results/gurobi_py_T24.log`（6.4 秒）、`results/gurobi_py_T1.log`（0.1 秒）、`results/P_th / u_th / P_gas / u_gas / P_nuc / P_bio_T24.csv` 与同名 T1 六件。

# 风电+光伏累加构建（第 4 轮）

## 轮次性质与数据副本

**纯数据手术轮，Python 零新模块**：P_wind/P_pv/弃风/弃光是系统层（context.py）公共变量，前三轮就建着、被容量 0 钉成 0（坑 3 的另一半）。本轮把容量贴回来，变量、约束、成本结构全部现成——验证的是数据流（曲线→可用→平衡）与弃电路径。

数据副本 `分区机组信息表_煤电气电核生风光单测.xlsx`：核生轮副本 + 风电/光伏"装机容量_MW"列写回原表值（风 23,214.57 MW、光 61,647.15 MW，5 区）。其余手术不动（DR 上限清 0、水调周期空、检修计划四类各 2 行）。表D 口径随之改变：P_wind/P_pv/弃风/弃光不再必须 0（本轮验证对象），必须全 0 的只剩 P_shed/shift_out/shift_in/P_cut 四件。

## 四项：与核生轮逐位相同（这是本轮最硬的验证点）

183,042 行 / 113,844 列 / 540,494 非零元 / 42,192 二值——**与核生轮完全一致**。风光是"数据钉 0"型手术：容量只改右端项（可用功率）和目标常数（FOM），模型结构一个比特都不变。恢复容量后同样如此。这与坑 3（"行、列全对也可能是错的"）互为印证：前四轮风光项一直在模型里，本轮证明它们不只是"占位正确"，数值路径也正确。

## 对账过程（九步数字）

| 步            | 结果                                                                                               |
| ------------- | -------------------------------------------------------------------------------------------------- |
| 1-6           | 四项与 MATLAB log 逐位一致（同核生轮数字）；MATLAB 1e-4 基准 obj=bound=324,055,865.0398，11.6 秒   |
| 7 求解        | 首跑 FAIL（见下坑），修 reader.py 后 obj=324,055,865.039754，相对差 1.4e-13；平衡残差两侧 7.28e-12 |
| 8 逐时段 T=24 | PASS：风/光出力逐格最大差 4.8e-12 MW；弃风/弃光逐位全 0；煤核生气全对（同核生轮水平）              |
| 8 逐时段 T=1  | 四项 8,187/5,275/21,518/1,758 逐位；obj=14,107,702.550428 vs 14,107,702.55043；风/光逐格 3e-12     |

## 目标值闭环与解形态

- 核生轮 340,271,454.657 + 风光 FOM 常数 11,427,045.21（风 6,360,156 + 光 5,066,889）+ 煤电让出 27,642,634.83 = **324,055,865.040** ✓（风光边际成本 0、弃电 0）。
- 解形态：**弃电率 0.0000%**——可用 156,569.6 MWh（风 61,902 + 光 94,668）全部消纳。物理解读：弃电惩罚 500 元/MWh 贵过煤电边际成本，且 5% 利用率红线远未触及；风光顶掉的是煤电的调峰段出力。
- 煤电总发电 1,372,740.6 MWh，开机台数不变（2136 台时），逐台 u_th 仍 0/172 不一致。

## 本轮踩的坑（差异记录）

1. **reader.py 风光 FOM 漏乘 fixedCostScale（坑 5 的教科书案例）**：首跑四项全对、逐时段物理量全对（风光逐格 1e-12、弃电全 0、煤核生气全对），目标值却差 1,101 万。定位：差值 = 417,087.15 × 26.397，其中 417,087.15 = sum(FOM_PERIOD×容量)、26.397 = fixedCostScale−1——即 Python 常数里风光 FOM 没乘折算系数（MATLAB 262/270 行有乘）。该 bug 从煤电轮就存在，容量 0 掩盖了三轮（0×任何=0），容量恢复当轮现形。教训：**"解的物理量全对"不等于"目标函数对"，常数项必须单独验**；数据钉 0 掩盖的 bug 会在解封当轮爆发，风光轮能抓到是因为四项+物理量之外还盯了目标值。
2. **compare.py 表D 与 obj_ref 的人为乌龙**：T=1 复跑时误传核生轮的旧 obj_ref（13,875,240）导致假 FAIL，MATLAB log 实际是 14,107,702.55043——换对参数即 PASS。教训：跨轮复用命令时基准值要连着轮次一起换。

## MATLAB 侧 log 清单（风光轮）

| 文件                    | T  | gap  | 结果                                      |
| ----------------------- | -- | ---- | ----------------------------------------- |
| gurobi_202609231811.log | 24 | 1e-4 | obj = bound = 324,055,865.0398（11.6 秒） |
| gurobi_202609231823.log | 1  | 1e-4 | obj = bound = 14,107,702.55043            |

Python 侧：`results/gurobi_py_T24.log`（7.5 秒）、`results/gurobi_py_T1.log`（0.1 秒）、csv 落盘 T24/T1 各 10 件（P_th/u_th/P_gas/u_gas/P_nuc/P_bio/P_wind/P_pv/P_wind_curt/P_pv_curt）。

# 电化学储能+抽水蓄能累加构建（第 5 轮）

## 轮次性质与数据副本

累加式：本轮 = 煤电 + 气电 + 核电 + 生物质 + 风光 + **电化学储能 + 抽水蓄能**，全程 gap=1e-4。两个新模块：`model/units/pumped_storage.py`（镜像 1.5/2.6/3.6 节）、`model/units/electrochemical.py`（镜像 1.16/2.5/3.5 节）。

数据副本 `分区机组信息表_煤电气电核生风光储单测.xlsx`：风光轮副本 + 抽蓄 25 行 + 电储能 1 行 + 检修计划追加抽蓄 2 行（Enabled=1，窗口 4 月/11 月不在 1 月仿真区间 → m_ps 全 0）。

| 电源       | 台数 | 构成                                                                                                                | 关键参数                                                                                                                |
| ---------- | ---- | ------------------------------------------------------------------------------------------------------------------- | ----------------------------------------------------------------------------------------------------------------------- |
| 抽水蓄能   | 25   | 区1 十五台（苏句 6×200 + 长龙山 400 + 华溧 6×200 + 苏沙 2×50）、区2 华宜 4×200、区5 苏文 6×50，容量和 4,000 MW | 效率发/抽 0.8/0.8（往返 0.64）、SOC 初 50%、无自放电                                                                    |
| 电化学储能 | 1    | ES_ZJ_2018 镇江一期，区 4                                                                                           | CAP 101 MW / E 202 MWh、充放效率 0.921954（往返 0.850）、自放电 0.0001/h、degrade 96 元/MWh、FOM 0.4 元/MW + 2.2 元/MWh |

守卫差异（坑 4 的照抄纪律）：电储能约束 3.5 带 `if N_es>0` 守卫，抽蓄约束 3.6 无守卫全直建——Python 逐行照抄不增不删（本轮两类都非零，守卫分支不触发，但空表轮次和 T=1 的正确性靠这个）。

## 分层账本（T=24）

| 层                   | 列      | 行      | 非零元  | 0/1 开关 |
| -------------------- | ------- | ------- | ------- | -------- |
| 煤电层（第 1 轮）    | 87,032  | 132,440 | 383,388 | 33,024   |
| 气电层（第 2 轮）    | 24,056  | 44,888  | 109,740 | 8,928    |
| 核电层（第 3 轮）    | 240     | 960     | 1,420   | 0        |
| 生物质层（第 3 轮）  | 312     | 1,261   | 2,158   | 0        |
| 抽蓄层（本轮）       | 3,625   | 9,100   | 16,300  | 1,200    |
| 电储能层（本轮）     | 145     | 268     | 484     | 48       |
| 系统层（含储能耦合） | 2,204   | 3,493   | 45,660  | 240      |
| 加起来 = MATLAB log  | 117,614 | 192,410 | 559,150 | 43,440   |

抽蓄层手推账：列 = 5 个 N×T 块（P_gen/P_pump/u_gen/u_pump/R_hot）3,000 + E N×(T+1) 625 = 3,625；二值 2×N×T = 1,200；行 = 13 个 N×T 块 7,800 + E 上下限 2×N×(T+1) 1,250 + 首末相等 2×N 50 = 9,100；非零元 600 + 7×1,200 + 2,400 + 1,250 + 50 + 600 + 1,800 + 1,200 = 16,300。注意 843 行分区互斥三块建在系统层（u_ps_area 早已存在，煤电轮起就是那个 120 行主角）。

电储能层手推账：列 = 4 个 N×T（P_ch/P_dis/u_ch/u_dis）96 + E 25 + R 24 = 145；二值 48；行 = 0≤P 两块 48 + P≤Pmax·u 两块 48 + 互斥 24 + SOC 递推 24 + E 上下限 50 + 首末 2 + R≥0 24 + R 上界 24 + R 能量 24 = 268；非零元 484。

系统层非零元 43,788 → 45,660（+1,872）：平衡式 P_sto 四块 1,248（P_es_dis 24 + P_es_ch 24 + P_ps_gen 600 + P_ps_pump 600）+ 热备用 R_ps/R_es 两块 624。**行数 3,493 零变化、只涨系数**——坑 3 第 5 次印证。

## 对账过程（九步数字）

| 步            | 结果                                                                                                                          |
| ------------- | ----------------------------------------------------------------------------------------------------------------------------- |
| 0 MATLAB 基准 | T=24 四项 192,410 行 / 117,614 列 / 559,150 非零元 / 43,440 二值（gurobi_202609240846.log）；手推账两处心算错当场修正（坑 1） |
| 1-3 模块自测  | 抽蓄 3,625 列 / 9,100 行 / 16,300 非零元 / 1,200 二值；电储能 145 / 268 / 484 / 48——两本账全对                              |
| 4-6 全模型    | 四项一次全对；系统层行数零变化、非零元 +1,872                                                                                 |
| 7 求解        | OPTIMAL 4.1 秒，obj = bound = 325,055,517.856870；目标常数 46,795,965.068493 与 MATLAB 逐位；平衡残差 7.28e-12 MW 两侧同      |
| 8 逐时段 T=24 | PASS：目标差 -9.3e-14；煤电开机 2136=2136、逐台 u_th 0/172 不一致（同核生轮）；储能六件聚合全对齐                             |
| 8 逐时段 T=1  | 四项 8,677 行 / 5,457 列 / 22,395 非零元 / 1,810 二值逐位；目标差 -4.9e-14；172 台全开逐位；0.1 秒                            |

## 目标值闭环与解形态

- 风光轮 324,055,865.0398 + 储能 FOM 999,583.56（抽蓄 986,301.37 + 电储能 13,282.19）+ 净变动 69.26 = **325,055,517.86** ✓（fixedCostScale=27.397）。
- **抽蓄 25 台全天一动不动**：E_ps 恒等于初值（937.5 / 1875 / 234.375 MWh 三档 = SOC 50%），发电、抽水全 0。物理解读（推断）：往返效率 0.64，套利需峰谷价差 >56%，煤电边际成本曲线平缓撑不起；抽蓄只有 FOM 无变动成本，不动即零成本。
- **电储能只充 0.263 MWh**（第 11 小时一次、放电 0）——不是套利，是**自放电补偿**：E 首末相等 + loss 0.0001/h 逼出来的。E 初值 202×0.5=101 MWh，24 小时衰减 101×(1−0.9999²⁴)=0.242 MWh，除以充电效率 0.921954 = 0.263 ✓。T=1 同理充 0.010955 = 101×0.0001/0.921954 ✓。净变动 69.26 元 ≈ 0.263×(degrade 96 + 煤电供电边际 ~168)。
- 与气电轮同构：储能解封但基本不动作，本轮验证的是**结构与成本恒等**（四项 + bound + 目标常数逐位）。抽蓄 T=1 数学上动不了（无自放电项，E 首末相等 + 单时段 → 充=放=0）。储能真要动起来需峰谷价差大的场景。

## 本轮踩的坑（差异记录）

结构零差异（四项第 4-6 步一次全对）。坑全在流程侧与源码侧：

1. **手推账两处心算错**（已入总清单第 8 条）：电储能行 244→268、抽蓄非零元 15,900→16,300，两本账互证当场抓住。
2. **config.UNIT_FILE 未同步指向新副本**：模块首测 N_ps=0 空跑（读的还是风光轮副本）。教训：做副本和改指向是同一个动作。
3. **空数组 dtype=int**（已入总清单第 9 条）：`np.array([])` 默认 float64，MVar 整数索引 IndexError。
4. **solve.py 两处 Edit 事故**：一次 new_string 丢了 `return consts`，一次 old_string 凭记忆写错——都是重读文件拿准确原文补回。小坑，代价是几分钟。
5. **MATLAB T=1 绘图段 cat 崩溃（2026-09-24 已修复，根因见总清单第 10 条更正）**：gurobi_202609240923.log 求解四项全对，但 1202 行 `cat(3,...)` 崩，16 件 csv 连坐未导出，当时用 try-catch 容错导出。本轮（水电轮）前根因坐实为稀疏矩阵问题而非空矩阵求值时序，full() 修法经用户批准落地（老代码注释保留 + 横幅包裹），T=1/T=24 双验证通过。

## MATLAB 侧 log 清单（储能轮）

| 文件                    | T  | gap  | 结果                                                                                      |
| ----------------------- | -- | ---- | ----------------------------------------------------------------------------------------- |
| gurobi_202609240846.log | 24 | 1e-4 | obj = bound = 325,055,517.8569（T=24 基准）                                               |
| gurobi_202609240923.log | 1  | 1e-4 | obj = bound = 14,149,354.79575（T=1 基准；求解全对，绘图段崩，csv 用 try-catch 容错导出） |

Python 侧：`results/gurobi_py_T24.log`（4.1 秒）、`results/gurobi_py_T1.log`（0.1 秒）、csv 落盘 T24/T1 各 16 件（风光轮 10 件 + P_ps_gen/P_ps_pump/E_ps/P_es_charge/P_es_discharge/E_es 六件）。

# 径流式+库容式水电累加构建（第 6 轮）

## 轮次性质与数据副本

累加式：本轮 = 前五轮全部电源 + **径流式水电 + 库容式水电**，全程 gap=1e-4。新模块 `model/units/hydro.py`（镜像 1.17/2.4/3.4/4.4 节）；光热、友好电站原表 0 行——缺失数据不造，MATLAB 侧 if 守卫跳过、Python 不建空壳，账面零贡献两侧一致（头注释"尚缺资产及独立曲线，未虚构容量"）。

两份副本（缺一不可）：

| 文件                                         | 内容                                                                                                                                                                                                                                |
| -------------------------------------------- | ----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------- |
| 分区机组信息表_煤电气电核生风光储水单测.xlsx | 储能轮副本 + 径流式水电 1 行（HYD_ROR_EQ 区4 CAP15 FOM15）+ 库容式水电 1 行（HYD_RES_EQ 区5 CAP30 FOM15）；检修计划不加行（MATLAB 无水电检修领行逻辑）                                                                              |
| 算例系统参数_储水单测.xlsx                   | 煤电单测系统参数副本 + 水电调节周期贴回 12 行（HYD_RES_EQ 2023M01-M12，1 月 AverageMW=7.5）。**不能贴回共用系统文件**：历轮副本水电 sheet 空 → N_hyd_res=0 → E_hyd_curt 变量仍建、约束被 if 守卫跳过 → 无界（第 1 轮坑 2） |

水调数据：时序表 17520 行全年 8760h×2 台（ROR Forced 1.5/Expected 3.75，RES Forced 3/Expected 24 一月值）；周期表 AverageMW 7.5 → 1 月周期电量 7.5×24=180 MWh。

守卫差异（坑 4 照抄纪律）：约束 3.4 带 `if N_hyd_ror>0`（803）/`if N_hyd_res>0`（806）守卫，逐行照抄；E_hyd_curt 变量无条件建、无条件进目标（表驱动，坑 2 语义不自行兜底）。水电不进 CO2（992 只煤气）、不进冷备用（999）。

## 分层账本（T=24）

| 层                   | 列      | 行      | 非零元  | 0/1 开关 |
| -------------------- | ------- | ------- | ------- | -------- |
| 煤电层（第 1 轮）    | 87,032  | 132,440 | 383,388 | 33,024   |
| 气电层（第 2 轮）    | 24,056  | 44,888  | 109,740 | 8,928    |
| 核电层（第 3 轮）    | 240     | 960     | 1,420   | 0        |
| 生物质层（第 3 轮）  | 312     | 1,261   | 2,158   | 0        |
| 抽蓄层（第 5 轮）    | 3,625   | 9,100   | 16,300  | 1,200    |
| 电储能层（第 5 轮）  | 145     | 268     | 484     | 48       |
| 水电层（本轮）       | 73      | 123     | 242     | 0        |
| 系统层（含水电耦合） | 2,204   | 3,493   | 45,732  | 240      |
| 加起来 = MATLAB log  | 117,687 | 192,533 | 559,464 | 43,440   |

水电层手推账：列 = P_ror 24 + P_res 24 + R_hyd_hot 24 + E_hyd_curt 1 = 73；行 = ROR 上下限 48 + RES 三块 72（Pmin≤P、R≥0、P+R≤expected）+ 周期块 3（E_used≤E_avail、E_curt==差、E_curt≥0）= 123；非零元 = ror 48 + res 96 + 周期 98（P、R 各 2×24 + E_curt 2）= 242。

系统层非零元 45,660 → 45,732（+72）：平衡式 P_hyd 两块 48（A_hyd_ror@P_ror + A_hyd_res@P_res）+ 热备用 R_hyd_hot 24。**行数 3,493 零变化、只涨系数**——坑 3 第 6 次印证。

## 对账过程（九步数字）

| 步            | 结果                                                                                                                                                                                                                          |
| ------------- | ----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------- |
| 0 MATLAB 基准 | T=24 四项 192,533/117,687/559,464/43,440，obj=bound=325,025,966.1625（gurobi_202609241109.log）；T=1 四项 8,685/5,461/22,410/1,810，obj=bound=14,148,196.18051（gurobi_202609241113.log）；手推账 Δ+73/+123/+314/+0 逐块命中 |
| 1-3 模块自测  | hydro.py 一次全过：73 列/123 行/242 非零/0 二值；FOM 常数 18,493.15 元（27.3972602740×675）                                                                                                                                  |
| 4-6 全模型    | 四项一次全对（context.py 自测）；系统层行数零变化、非零元 +72                                                                                                                                                                 |
| 7 求解        | OPTIMAL 5.5 秒，obj=bound=325,025,966.162546（相对差 1.4e-13）；常数 46,814,458.219178 = 储能轮 46,795,965.0684 + C_hyd 18,493.1508 ✓；平衡残差 7.28e-12 两侧同                                                              |
| 8 逐时段 T=1  | PASS 全绿：四项逐位；obj 差 3.5e-13；水电四件逐格全 0；其余物理量 1e-12 级                                                                                                                                                    |
| 8 逐时段 T=24 | 差异一项（见下"并列最优"），其余全绿：目标差 1.4e-13；开机台数 2136=2136、u_th 0/172；气电全停逐位、核生风光储能水电其余件全对齐                                                                                              |

## 目标值闭环与解形态

- 储能轮 325,055,517.8569 + 水电 FOM 18,493.15 − 煤电让出 48,044.85 = **325,025,966.16** ✓（水电 270 MWh 零边际顶掉煤电，平均 178 元/MWh）。
- 解形态：**ROR 恒顶 expected 3.75**（零边际必发满）；**RES 压 Pmin 蓄晚峰**——前 16 小时 3、第 17 时段 6、第 18-22 时段 24×5、尾 2 时段 3，总量恰 180 MWh 用满周期电量（库容水电把电量挪到发电最贵的时段）；E_hyd_curt=0（不弃水）、R_hyd_hot 全 0（备用靠煤电）；T=1 单时段 RES 7.5 顶满（7.5×1=7.5 预算）。

## 并列最优差异记录（2026-09-24 用户裁决：不改 compare，记录在案）

T=24 逐时段对比唯一实质差异：**P_hyd_res 时段 21↔23 互换 21 MW**（MATLAB 第 21 时段 24/第 23 时段 3，Python 反之），煤电逐小时总出力差 21 MW 与之严格互补（平衡式锁定）。定性证据：两侧 gap 都 0.0000%、obj 差 1.4e-13（浮点级相等）→ 时段 21/23 煤电边际成本严格相等 → 无穷多并列最优，两侧求解器各停一个顶点。与气电轮"孪生机互换"同性质（那次逐台自由度、这次分时自由度，根源都是周期电量约束+平坦边际）。T=1 无时段自由度全对齐，反证模型恒等。**判定口径维持原样（该数据下 T=24 报 FAIL 属预期），后续光热轮会复现此现象。**

## 本轮踩的坑（差异记录）

1. **config.DELTA_T 遗留 24.0**（已入总清单第 11 条）：动工自测抓住，复位 1.0。若没抓到，第 7 步目标值差一截又要查半天。
2. **分时形状并列最优**（已入总清单第 12 条）：用户裁决不影响最终结果、不改 compare。
3. **solve.py 注释行号手误**：C_hyd 写成 1033-1035，实际 MATLAB 1036-1038，当场自查改回。小坑，代价一分钟。

## MATLAB 侧 log 清单（水电轮）

| 文件                    | T  | gap  | 结果                                        |
| ----------------------- | -- | ---- | ------------------------------------------- |
| gurobi_202609241109.log | 24 | 1e-4 | obj = bound = 325,025,966.1625（T=24 基准） |
| gurobi_202609241113.log | 1  | 1e-4 | obj = bound = 14,148,196.18051（T=1 基准）  |

Python 侧：`results/gurobi_py_T24.log`（5.5 秒）、`results/gurobi_py_T1.log`（0.1 秒）、csv 落盘 T24/T1 各 20 件（储能轮 16 件 + P_hyd_ror/P_hyd_res/R_hyd_hot/E_hyd_curt 四件）。

# 需求响应累加构建（第 7 轮）

## 轮次性质与范围裁定

**纯数据手术轮（第 3 个，同风光/水电形态），模型侧零新代码**：P_shift_out/P_shift_in/P_cut（5×T）与 P_shift_pair（5×172 边）是 context.py 系统层公共变量，3.14 节约束（954-965）与 4.12 节成本（C_DR）历轮就建着、被上限 0 钉成 0。本轮把上限贴回，验证数据流（时序上限→右端项）与成本路径恒等。

**省间互济裁定（2026-09-24）**：省间通道 sheet 原表 0 行、MATLAB `useInterprovincial=false`、Python config.USE_INTERPROVINCIAL=False——缺失数据不造，不做（同光热/友好电站处理）。第 7 轮 = 需求响应单测。

数据副本 `算例系统参数_储水DR单测.xlsx`（单份即够，机组表沿用储水版）：储水单测 + 需求响应时序三列（ShiftOutMax/ShiftInMax/CutMax）贴回原表真值，43,800 行全非零（转出最大 1,006.28 MW、削减最大 670.85 MW/区·时）。其余不动：水调周期 12 行保留（防 E_hyd_curt 无界，坑 2）、分区负荷参数原表历轮未清（ShiftCost 600 元/MWh、CutCost 3,000 元/MWh、DRFixedCost **原表=0**、窗口 4h、年限额约 4.5 万 MWh）。

## 四项：与水电轮逐位相同（数据手术轮最硬验证点）

T=24 192,533/117,687/559,464/43,440、T=1 8,685/5,461/22,410/1,810——**与水电轮完全一致**。手推账：Δ=+0/+0/+0/+0，DR 上限只改 947-949 的右端项，右端不进非零元计数；转移边数由 ShiftWindow_h=4 决定（未动），每区 172 条不变。坑 3 第 7 次印证：这轮连"数"都不用数，结构一个比特没动。

## 对账过程（九步数字）

| 步                 | 结果                                                                                                                                                                   |
| ------------------ | ---------------------------------------------------------------------------------------------------------------------------------------------------------------------- |
| 0 MATLAB 基准      | T=24 四项与水电轮逐位同，obj=bound=325,025,966.1625（gurobi_202609241150.log）；T=1 四项同，obj=bound=14,148,196.18051（gurobi_202609241222.log）；csv T24/T1 各 23 件 |
| 1-3 输入+变量+约束 | 零新代码：reader 三上限真值逐位读入、fixedCostScale=27.3973（坑 11 首查项）；context 自测四项一次全对                                                                  |
| 4-6 成本+全模型    | 常数 46,814,458.219178 与水电轮逐位同（DRFixedCost=0 + DR 零动作 → C_DR=0）；四项一次全对                                                                             |
| 7 求解             | OPTIMAL 4.4 秒，obj=bound=325,025,966.162546（相对差 1.4e-13）；残差 7.28e-12 两侧同                                                                                   |
| 8 逐时段 T=1       | **PASS 全绿**：obj 差 3.5e-13；DR 三件逐位全 0；172 台全开逐位；唯一软差异分区口径 42.84 MW（孪生机分配，只报不判）                                              |
| 8 逐时段 T=24      | DR 三件（本轮验证对象）逐位全 0 全绿；唯一 FAIL 项 = 水电并列最优原样复现（见下）                                                                                      |

本轮新代码只有 compare.py 三处：表D 手术矩阵从四件缩到失负荷一件（DR 三件解封移入验证块，同风光轮先例）、新增 DR 对比块（硬=全网逐小时总和、软=逐格 + 限额自查行）、FAIL 原因加"DR聚合"。

## 目标值闭环与解形态

- 水电轮 325,025,966.16 + DR 动作成本 0 = **本轮 325,025,966.16** ✓（逐位同值）。
- 解形态：**DR 三件全 0**（T=24/T=1 双验）——转移成本 600 元/MWh 远超煤电边际 ~178（峰谷差撑不起套利）、削减 3,000 更贵，模型不动 DR；T=1 转移边空（无 4h 窗口内别的时段），物理必 0。与气电/储能轮同构：**解封但不动**，本轮验证的是数据流+成本路径恒等（四项 + bound + 常数逐位），不是调度行为。DR 真要动起来需峰谷价差大（>600 元/MWh）或高污染时段削减的场景。

## 并列最优复现（T=24，坑 12 预期行为，按裁决记录在案）

T=24 唯一实质差异与水电轮**逐位同款**：P_hyd_res 时段 21↔23 互换 21 MW，煤电逐小时差 21 严格互补，开机 2136=2136、u_th 0/172，obj 差 1.4e-13（浮点级相等）。数据未变、自由度来源未变（周期电量预算+平坦边际），两侧求解器各停原顶点——坑 12 的"后续都会复现"预言兑现。判定口径不动（该数据下 T=24 报 FAIL 属预期）。

## 本轮踩的坑（差异记录）

1. **matlab -batch 进程残留互抢**（已入总清单第 13 条）：T=24 跑完命令返回但 MATLAB.exe 没退净，下一条 T=1 与残留进程互抢，先磨 300 秒超时、再报假错 Exit 0x1；taskkill 清场后 22.5 秒完事。排障顺序教训：先清场重跑再查代码。
2. 结构零差异：四项第 1-6 步一次全对，无差异定位过程。

## MATLAB 侧 log 清单（DR 轮）

| 文件                    | T  | gap  | 结果                                                 |
| ----------------------- | -- | ---- | ---------------------------------------------------- |
| gurobi_202609241150.log | 24 | 1e-4 | obj = bound = 325,025,966.1625（T=24 基准，35.6 秒） |
| gurobi_202609241222.log | 1  | 1e-4 | obj = bound = 14,148,196.18051（T=1 基准，22.5 秒）  |

Python 侧：`results/gurobi_py_T24.log`（4.4 秒）、`results/gurobi_py_T1.log`（0.1 秒）、csv 落盘 T24/T1 各 23 件（水电轮 20 件 + P_shift_out/P_shift_in/P_cut 三件）。
