# 海南 2030 数据接入 · 映射与验证记录

日期:2026-09-24 | 生成脚本:`1、优化模型0918/hainan/run/build_hainan_inputs.py`(可复跑) | 运行目录:`1、优化模型0918/hainan/run/`

## 1. 方案

原 MATLAB 脚本从自身所在目录读三份输入,故海南算例零逻辑改动:
- `synergy_hainan_30.m` = `synergy_jiangsu_25.m` 原样副本,仅改 2 行运行参数:`startTime` 2023→2030-01-01(2030 数据须配 2030 真实日历,周备用/检修周才不错位)、`T`(先 24 后 168)。
- 三份数据文件由脚本从海南模板转换生成,sheet 名、列名逐字复制江苏文件表头(程序校验一致)。
- 原 `synergy_jiangsu_25.m` 与江苏三份输入文件未动。

## 2. 设备台账(仿真起点 2030-01-01,投产≤该日且未退役)

| 类型 | 台数 | 装机 MW | 折减后 MW | 说明 |
|---|---|---|---|---|
| 煤电 | 12 | 324 | 314.28 | 受阻率 3% 折减;Pmin=0.45×折减容量 |
| 气电 | 3 | 274 | 232.90 | 受阻率 15% 折减;Pmin=0.01×折减容量 |
| 核电 | 5 | 382.5 | 382.5 | Pmin=CAP(满发,江苏核电口径) |
| 生物质 | 7 | 97 | 75.12 | 受阻率 24%(三余10%)折减;年电量=CAP×8000h |
| 抽水蓄能 | 1 | 60 | 60 | 琼中;能量 480MWh(60×8h);效率√0.75 |
| 电化学储能 | 1 | 18 | 18 | 36MWh/2h;效率√0.9 |
| 库容式水电 | 2 | 180 | 180 | 枯水年月度曲线(见§4疑点2) |
| 风电 | — | 457 | 457 | 陆风19+海风438,曲线按容量加权合成 |
| 光伏 | — | 1166 | 1166 | 光伏2023 单曲线 |
| 负荷基准 | | 1421 MW | | 曲线最大值=1.0,已验证 |

排除项:气电第4行(容量0,规划);羊林抽蓄×4(核准2031-2032投产);海南60新增抽蓄×3(纳规2059投产);生物质2050(2049投产);三余2040/2050(投产时间 4039/4049 年,笔误)。

## 3. 借用江苏算例假设清单(海南模板未提供,全部待替换)

| 项 | 取值 | 用在 |
|---|---|---|
| 煤电成本曲线 A/B/C | 3e-6 / 0.008 / 0.8(万元) | 全部12台煤电 |
| 煤电启停成本 | 30/30 万元 | 同上 |
| 煤电爬坡 RU/RD | 1.2×CAP MW/h | 同上(江苏煤电、气电同比例) |
| 煤电 SU/SD | Pmin(煤电)/ CAP(气电) | 同上 |
| 最小开停机 | 煤电 72/168h,气电 96/168h | 同上 |
| 初态 | 煤电 INIT=1/INIT_POWER=Pmin/INIT_HOURS=168;气电 INIT=0 | 同上 |
| 气电/核电/生物质 GEN_COST | 0.04 / 0.01 / 0.04 万元/MWh | 线性发电成本 |
| 气电 CO2 因子 | 0.40392 t/MWh | 排放 |
| FOM | 煤8.4/气7.4/核30/生21.25/抽蓄9/风10/光3/水15/储0.4+2.2 | 固定运维(按8760h折算) |
| SO2/NOX/烟尘因子 | 0.0001 / 0.00015 / 1.5e-5 t/MWh | 煤电污染物 |
| 碳排节点 | IPCC烟煤94.6kg/GJ,η=35%(<300MW档),t/h=P×3.6×94.6/(1000η) | 12台×6节点,共72行 |
| 省级约束 | 利用率下限0.95、备用持续1h | **见§5,95%在冬季不可行** |
| CO2 上限 | 年负荷电量×0.7t/MWh=564.9万t | 宽松,不构成约束 |
| 系统参数10项 | 失负荷28000/弃电500/CO2价68.15等 | 全套沿用 |
| 需求响应 | 能力=0(模板消减比例0),显式填0 | 8760行+365行 |
| SOC/循环/替换系数 | 江苏储能口径 | 抽蓄+电化学储能 |

模板有而模型不消费的字段:水库调节系数(1.15/1.05)、检修天数/起始天(煤电表)、工作模式、供暖期各列(海南无供暖)。

## 4. 模板数据质量问题(原样记录,未擅改)

1. **出力曲线站名拖拽错误**:风电-出力曲线前365行为陆风,后365行站名逐年递增(海风2024度夏→海风2388度夏,共365个假名);光伏-出力曲线同样(光伏2023→光伏2387)。按数据块位置取数,数值可用。
2. **常规水电为广东电站**(广东统调水电150、新丰江30),疑似模板占位/测试数据,原样入模。需上游确认是否应替换为海南实际水电(如大广坝等)。
3. 检修结果"持续天"与日列非零天数不一致(如405机组21 vs 23),以日列为准生成检修区间。
4. 模板煤电"起始天264"与检修结果"起始天266"不一致,以检修结果日列为准。
5. ~~负荷表"用电量807"口径存疑~~ → 已核实:807万MWh 与曲线积分(1421×5680h标幺)完全一致,单位为万MWh,无矛盾。
6. 三余2040/2050 投产时间 4039/4049 年,笔误。
7. 检修结果Sheet1列"366"为多余列(2030年365天),忽略。

## 5. 首跑记录与结构性发现

### 5.1 T=24(2030-01-01):不可行
Gurobi presolve 判定 infeasible(12948约束/7742变量/2664二元)。能源平衡诊断:
- 必发(核电382.5满发+生物质最小37.1+水电强迫37.7)≈457MW;
- 元旦负荷17135MWh,必发10975MWh,风光可发9866MWh;
- 95%利用率要求消纳9372MWh,负荷余量+储能净吸纳仅≈6559MWh,缺口约2800MWh;
- 该日可行利用率上限 **0.665**。

### 5.2 根因:2030 海南结构性过剩 + 95% 利用率(江苏借入假设)过严
- 全年 93 天单日口径不可行(11月至3月,平均缺口1800-2400MWh/日);夏季全部可行。
- 利用率约束按仿真窗口合计:首周(1/1-1/7)口径上限 0.993>0.95 数学可行;冬季部分周(如2/4-2/10)周口径上限仅 0.857,不可行。
- 结论:**单日/冬季周窗口+95%利用率下模型不可行是数据情景本身决定,非转换错误**。

### 5.3 T=168(2030-01-01起168h)
(求解中,结果待填:变量/约束规模、求解状态、目标函数值、弃风弃光、实际利用率)

## 6. 遗留决策(待上游拍板)

1. **送电协议**(海南→广东测试通道,送出427~1425MW):已确认第一阶段不纳入。若纳入可消化冬春过剩,是全年8760口径下最直接的出路(需 useFixedTransfer=true 一行开关+跨区送电表)。
2. **利用率下限口径**:全年/冬春窗口跑通需放宽(如0.85或按实际)或改核电参与调峰(Pmin≈0.68×CAP以下才够元旦95%单日)——均为情景参数,未擅动。
3. **常规水电站名**(§4.2)是否替换为海南实际电站。
4. 借用假设清单(§3)拿到海南实测值后逐项替换,重跑核对。
