# 海南2030算例修改记录

记录日期以本次协作确认的日期为准。后续修改按日期追加；原有结果目录不自动更新。

## 2026-10-15 求解加速

目的：168小时可正常求解，720小时求解时间大幅增加（原336小时1200秒仍有4.35%间隙，720小时120秒内无可行解）。本次只改数学表达形式和求解策略，设备、备用、平衡等约束全部保留，可行域与最优值不变。修改前主程序备份为 `历史文件/synergy_hainan_30_求解加速前_20261015.m`。

**诊断结论**：YALMIP建模很快（720小时转换为Gurobi稀疏矩阵约0.5秒，模型本身已为稀疏矩阵形式），耗时几乎全部在Gurobi分支定界。原720小时模型含81360个0/1变量，其中煤电五段分段线性的段选择变量占53%，启停变量v/w占27%。

**修改内容**（均在 `synergy_hainan_30.m`）：

1. **煤电分段线性改为增量式**（2.1节变量、3.1节约束）。原“六节点权重λ+五段选择”改为“各段增量功率δ+前4段是否用满z”：P = P节点1·u + Σδ，燃料F、CO₂按各段斜率累加。描述的仍是同一条六节点折线。每台机组每小时整数变量由5个减为4个，且增量式的线性松弛就是该折线的凸包，比原段选择式更紧。核查发现“燃料+70元/t×CO₂”的合成成本在海南数据下为凹函数（排放斜率随出力下降），所以段整数变量不能直接删去。段宽为0时斜率按0处理。
2. **煤电、气电启停变量v/w改为[0,1]连续变量**。u为0/1时，u−u₍t−1₎=v−w且v+w≤1。v/w的零碎值只会使最小启停及出力约束更紧、启停成本更高，所以只要启停成本非负，v=max(Δu,0)、w=max(−Δu,0)总是可行且不更差，最优值不变，只需在u上分支。程序检查输入：任一机组启停成本为负时，该类机组自动恢复为0/1变量。结果统计中的启停次数改为由u差分计算（第九部分），不受超时候选解零碎值影响。
3. **储能充放互斥改为单个整数**：电化学储能、友好电站储能、光热储热各用一个充电（充热）整数，放电状态取“1−充电状态”，删去原“充+放≤1”。可行域相同，整数变量减半。
4. **抽蓄分区方向约束**：分区内只有一台抽蓄时，单机抽发互斥已保证方向一致，不再建立冗余的分区方向整数；两台及以上的分区仍按原式约束。
5. **新增启停时段出力有效不等式**（煤电、气电，最小开机时间≥2小时的机组）：P_t ≤ Pmax·u_t −(Pmax−SU)·v_t −(Pmax−SD)·w_(t+1)。该式由原有爬坡约束与出力上限直接推出，不删除任何可行方案，只收紧线性松弛。首时段不加启动项，避免与初态功率口径冲突。
6. **两阶段求解**（第五部分，已被下文第二轮7–8取代，保留为松弛-固定失败时的备用路径）：新增 `solverPhase1Ratio=0.3`。阶段1用总时限的30%，MIPFocus=1，侧重找可行解；若未达到MIPGap，阶段2以阶段1可行解为起点（usex0，不固定变量），MIPFocus=3，侧重割平面和下界，使用剩余时间。`solverTimeLimit` 为两阶段合计时限。168小时通常在阶段1内即可完成。

**效果**（2030-01-01起，Gurobi 10.0.1，24线程，MIPGap 1%）：

| 算例 | 整数变量 | 求解情况 |
|---|---|---|
| 168h 修改前 | 18984 | 182.5 s，间隙0.67%，目标2.5610×10⁸元 |
| 168h 修改1–4后 | 11256 | 12.9 s，间隙0.62%，目标2.5590×10⁸元（根节点即完成） |
| 720h 修改1–4后，单阶段MIPFocus=1 | 48240 | 140 s出可行解，342 s间隙1.39%，至1800 s下界不再提升，停在1.38% |
| 720h 仅侧重下界（MIPFocus=3） | — | 900 s下界2.0102×10⁹，未找到可行解 |
| 720h 侧重下界+有效不等式 | — | 900 s下界2.0142×10⁹，按已有可行解2.0248×10⁹计间隙约0.53% |
| **720h 最终版（修改1–6，时限1800 s）** | 48240 | 阶段1 540 s，间隙5.03%；阶段2于1180 s收敛，**总1724.8 s，间隙0.40%**，目标2.0305×10⁹元，达到1%目标 |
| **168h 最终版（回归检查）** | — | **10.6 s，间隙0.94%**，目标2.5663×10⁸元，阶段1内完成 |

两种侧重单独使用时各有短板，因此采用两阶段组合。各次结果均通过约束残差检查（最小残差≥−9×10⁻⁷）。表中目标值之间的差异均在各自1%间隙范围内，属于近优解差异，不是模型口径变化。

最终版720小时在阶段2剩余时限内刚好收敛（1180 s / 1260 s），余量不大。Gurobi的搜索路径有随机性，若某次运行超时未收敛，可将 `solverTimeLimit` 提高到2400–3600 s；超时时程序仍按原逻辑输出通过残差检查的可行解及当前间隙。

**注意**：
- 修改后变量名 `lambda_th`、`segment_th` 不再存在，改为 `delta_th`、`z_th`。外部脚本如引用旧名需同步修改。`u_es_dis`、`u_fr_dis`、`u_csp_out` 现为表达式（1−充电状态），value() 仍可直接读取。
- 有效不等式依赖“启动当时出力≤SU、停机前一时段出力≤SD”及最小开机≥2小时。修改机组参数使最小开机为1小时时，程序自动跳过该机组。
- `储能初始SOC分析` 子目录中的副本未同步修改。
- 未采用时间分解或滚动求解，720小时仍为整体一次优化。

### 第二轮：直接调用Gurobi稀疏矩阵 + 松弛-固定起点

**问题**：第一轮最终版的720小时日志显示，阶段1花了540 s只得到间隙5%的可行解；阶段2又重新预处理、求根节点、做割平面，大部分时间重复。下界提升速度决定收敛时间，起点越好，越早满足1%间隙。

**处理流程**：

1. 用YALMIP `export` 将完整模型编译为一次Gurobi稀疏矩阵模型（A、rhs、sense、lb/ub、vtype、obj），核对列与YALMIP变量一一对应。24小时测试中，直接调用gurobi与optimize的目标完全一致，回填后约束残差约−3×10⁻¹⁰。
2. 按变量块（u_th、u_gas、z_th、储能/抽蓄/光热整数）建立“整数列→仿真小时”的对应。未识别的整数列在任何阶段都保持整数。
3. 测试不重叠的168小时窗口松弛-固定（5窗）：123 s得到完整可行起点（2.0424×10⁹元），最终1338.5 s收敛、间隙0.98%，比第一轮的1724.8 s快22%。起点仍比已知最好解高约0.9%，最终阶段大部分时间用于改进可行解。
4. 改为重叠窗口（步长120 h）并将窗口间隙收紧到0.3%：第2窗60 s超时时间隙仍为13.3%，劣质解被固定，后续各窗无法挽回，起点变为2.2224×10⁹元（偏高约10%）。最终阶段仍在1384.8 s收敛（间隙0.37%），但这是最终阶段自行找到好解的结果，起点基本没起作用。原因是窗口间隙按全周期目标计算，0.3%对单窗过严，单窗容易超时；且原程序不检查超时窗口的质量。
5. 据此修正：窗口间隙默认取 `solverMIPGap`；新增窗口验收，超时且间隙大于 `rfAcceptGap`（默认2×MIPGap）时，以当前解为起点、时限放宽 `rfRetryFactor` 倍（默认3）重求一次，仍不合格则放弃松弛-固定，退回MIP搜索起点。这一规则对其他省份同样适用：机组多、单窗慢时不会把劣质解固定下去。
6. 验收规则加重叠窗口（步长120 h、窗口间隙1%）复测：各窗均通过验收，但起点为2.0913×10⁹元，反而比不重叠的2.0424×10⁹元差。原因是窗口间隙按全周期目标计，1%对单窗仍然偏松，重叠只增加窗口数。因此默认改回不重叠（`rfStepHours=168`），重叠作为可选参数保留。该次最终阶段墙钟4331 s，但Gurobi工作量只有26.5单位（正常为数百），判断为计算机休眠或被占用，该次耗时不作为方法评价依据。长时间计算时应关闭系统休眠。

**修改内容**（第五部分“求解”重写，模型约束不变）：

7. **直接调用Gurobi矩阵接口**：YALMIP只编译一次，各阶段只修改列类型、上下界和起点，不重复编译。求解后用 `assign(recover(...))` 回填YALMIP变量，后续 `value()`、残差检查、绘图和保存不变。`solution` 仍保留 `problem/info/solveroutput.result` 字段，与原 `optimize` 输出兼容。`solverName` 不是gurobi时，自动退回YALMIP `optimize` 一次求解。
8. **松弛-固定（relax-and-fix）构造起点**：T>`rfWindowHours` 时按时间窗推进。当前窗口整数保持0/1，之前窗口固定为已求得的值，之后窗口暂时松弛为[0,1]连续（约束仍全部保留，因而跨窗口的电量、SOC首末、月度水电等耦合仍起作用），最后一窗完成后得到完整可行解。该解只作为最终完整模型的起点（`model.start`），最终求解不固定任何变量，可行域与最优值不变。任一窗口无解时，自动退回第一轮的“侧重找可行解”阶段。最终阶段有起点时用MIPFocus=3提升下界；无起点（T≤窗口长度，如168小时）时用MIPFocus=1直接求解。
9. 新增参数（第1.1节）：`rfWindowHours=168`（窗口长度）、`rfStepHours=120`（每窗固定的小时数，其余48小时与下一窗重叠后重新优化，减轻窗口末端效应）、`rfWindowTimeLimit=60`、`rfWindowMIPGap=solverMIPGap`、`rfAcceptGap=2×solverMIPGap`、`rfRetryFactor=3`。`solverMIPGap` 的定义移到这些参数之前。`solverTimeLimit` 为松弛-固定与最终求解的合计时限。

### 通用性核查（后续用于其他省份）

本轮修改均按通用写法实现，不依赖海南数据特征：

- **分段线性增量式**：对任意六节点数据成立；若某省出力下限高于可用上限，段宽取0、斜率取0，不产生负段宽。是否保留段整数不依赖成本曲线凹凸（凸、凹均精确）。
- **v/w连续**：只要求启停成本非负；输入出现负值时自动恢复0/1变量。
- **储能单整数、抽蓄分区方向**：按台数和分区自动判断，多分区、多台抽蓄的省份照常建立分区方向约束。
- **启停有效不等式**：逐台判断最小开机≥2小时才加入；首时段不加启动项，不依赖初始功率填报口径；SU/SD大于上限时系数取0。
- **松弛-固定**：整数列按变量块自动识别，分区数、机组数、仿真时长均不固定；窗口失败自动回退；T≤窗口长度时不分窗。机组数明显多于海南（单窗规模大）的省份，可适当增大 `rfWindowTimeLimit` 或缩短 `rfWindowHours`。
- **求解器**：直接矩阵调用仅用于Gurobi，其他求解器自动走原YALMIP流程。
- 未做的事：未针对海南数据调参，也未使用海南特有的机组对称结构。各参数均为默认可用值，其他省份首次运行应查看日志中各窗口耗时和最终间隙。

## 2026-10-14

- 将核电最小技术出力恢复为额定容量的50%，修改机组表的 `MIN_POWER_GEN`。
- 曾建立不区分供暖期的 `synergy_hainan_30_copy.m` 副本；本次修改前目录中已无该文件，未重新创建。
- 调整主程序功率堆叠图顺序，依次展示基础供电、风光、负荷跟随和高峰调节；图例同步排列。
- 独立电化学储能新增按自然日标注横轴的图，保留逐小时功率和SOC，原图保留。
- 曾添加按指定指标排列的Excel导出功能，随后按要求撤销，当前不启用。
- **陆风、海风分开建模**：`分区机组信息表.xlsx` 新增“陆上风电”“海上风电”页，容量分别190 MW、4380 MW；`运行数据.xlsx` 新增同名页，各保存2030年8760小时容量因子，来自参考表的“陆风”“海风”曲线，未按峰值重新归一化。
- `synergy_hainan_30.m` 分别读取两类装机和曲线，分别建立实际出力及弃风变量，功率平衡和新能源约束使用两者之和，不重复计入。
- 两类风电固定运维沿用原风电参数，弃风惩罚沿用原统一参数。未增加陆海弃风优先级，因此相同成本下的弃风分配可能存在多个等价解。
- 堆叠图、设备电量图分别显示陆风和海风；新增“08_陆风海风消纳”图、`WindSummary`，MAT文件保存两类可用出力、实际出力和弃电曲线。
- 原“风电”合并页保留为旧版兼容数据，新主程序不再读取它。以后调整陆海输入时，旧合并页不会自动同步。友好电站风电未给出陆海类型，保持单列，不擅自分配。
- 验证：全年8760小时陆海可用功率之和与原合并输入一致（最大差异约1.8×10⁻¹² MW）；3小时完整模型求解、约束残差及绘图检查通过。本次未重跑168小时或全年优化。

## 2026-10-13

- 煤电、气电、生物质新增供暖期和非供暖期最小出力率；主程序按分区及逐小时日期选择下限。
- 供暖期按每年11月15日至次年3月15日划分，包含起止日全天；煤电分段节点同步适配。

## 2026-10-19：按模板A列导出Excel
- 主程序新增 `exportExcelResults` 开关（默认true），模板从主程序同级目录读取。
- 按“模型输出结果.xlsx”A2起非空指标的顺序分列，全部仿真小时逐行输出至本次分析目录的“模型输出结果_逐小时.xlsx”。
- 附变量对应说明；无明确对应变量的可调出力、缺口等指标留空，不补造计算公式。最小技术出力输出输入下限，不乘开机状态；储能沿用平衡式净出力。
- 仅添加输出功能，不修改输入数值、约束、目标函数或求解配置。

### 2026-10-19：扩展Excel运行明细
- 保留模板对应表，增加设备出力、负荷与交换、备用、火电状态及三类储能功率/能量SOC表。保留零值设备类别及逐机组、逐区数据。
- 时段功率输出T行，储能能量/SOC输出T+1个边界点；汇总列与明细列不得重复相加。备用需求直接沿用本次代码约束表达式，不修改模型。

### 2026-10-19：逐小时首页改为设备汇总
- 火电合并煤电与气电，生物质单列；三类储能合并输出充电、放电及净出力。风光包括友好站对应出力，避免重复计量。
- 保留实际零值，删除无装机类别及无对应量的空白指标；同步变量对应说明。
- 使用已完成168小时结果更新现有Excel，验证火电/储能汇总及全省功率平衡，其他明细页不变。

### 2026-10-19：汇总页分开煤气电及储能类型
- 煤电、气电分别汇总；抽水蓄能单列抽水、发电和净出力，电化学储能单列充电、放电和净出力（含独立储能及友好站储能）。同步代码、已有168小时结果及口径说明。
- 本节为当前最终输出口径，替代上述“煤气电合并、三类储能合并”的首页方案；首页不再严格照搬模板A列，也不保留无对应结果的空白项目。
- “逐小时结果”共25列：日期、煤电、气电、生物质、核电、常规水电、风电、光伏、抽水蓄能抽水、抽水蓄能发电、抽水蓄能净出力、电化学储能充电、电化学储能放电、电化学储能净出力、本地负荷、转出负荷、转入负荷、削减负荷、响应后负荷、失负荷、省级热备用、省级冷备用、总备用下限、热备用下限、冷备用下限。
- 功率单位为MW；充电、抽水列以正值表示吸收功率，净出力为发电/放电减去抽水/充电。净出力与对应充放电列不能重复相加。
- 风电、光伏汇总包含友好站直接送出及站内充电部分，友好站不再作为另一类设备重复列入首页；逐机组、陆海风区分及友好站明细仍在分类工作表中保留。
- 首页删除无装机类别，已安装设备即使某小时或全周期出力为0仍保留。其余负荷、需求响应及备用列直接沿用现有模型结果和约束口径。
- `synergy_hainan_30.m` 中的 `summarize_hainan_excel` 负责重建汇总页和变量对应说明，后续仿真自动按此格式输出；本次用已有168小时结果更新Excel，未重新求解，其他明细页不变。
- 验证：168行小时数据、25列；煤气电分别与设备明细一致，两类储能分别与充放电明细一致，全省功率平衡最大残差约3.64×10⁻¹² MW。
