# 储能初始 SOC 对模型结果影响分析报告

**算例**：海南 2030 电源规划优化模型（`synergy_hainan_30.m`）
**研究对象**：抽水蓄能、独立电化学储能、友好电站储能三类储能的初始 SOC 设定
**分析周期**：24 小时、168 小时、336 小时（720 小时暂不分析）
**生成时间**：2026-10-14

---

## 1. 研究目的

本模型对三类储能都施加了**“期末 SOC 等于期初 SOC”**的约束（[synergy_hainan_30.m](synergy_hainan_30.m) 第 900、927、963 行），即储能在一个调度周期内能量净平衡。在此前提下，初始 SOC 是一个人为给定的边界参考点，会直接影响储能在周期内可用的充电空间与放电空间。

本次分析将三类储能的初始 SOC 同步设为 20%、50%、80%，对 24、168、336 小时三个周期求解，回答一个核心问题：**储能初始 SOC 对结果的影响，是否随仿真周期变长而变小？**

## 2. 实验设计

| 项目 | 设定 |
|------|------|
| 初始 SOC | 20% / 50% / 80%（三类储能同步设置） |
| 仿真周期 | 24 小时、168 小时、336 小时 |
| 起始时刻 | 2030-01-01 00:00 |
| 求解器 | Gurobi，MIPGap=0.01%，4 线程，Seed=0；24/168 小时时限 120 秒，336 小时时限 1200 秒 |
| 约束 | 保留原模型全部约束，包括期末 SOC=期初 SOC、陆海风拆分、核电 50% 最小出力 |

除初始 SOC 与仿真周期外，各场景条件完全相同。各场景均通过约束残差检查，期末 SOC 与期初 SOC 的偏差为 0。

## 3. 结果总览

| 周期 | 初始 SOC | 单位成本（元/MWh） | 求解间隙 | 弃电率 | 日均放电（MWh/日） |
|------|----------|-------------------|---------|--------|-------------------|
| 24h  | 20% | 166.64 | 0.009% | 11.57% | 4502 |
| 24h  | 50% | 168.47 | 0.001% | 11.85% | 3564 |
| 24h  | 80% | 170.91 | 0.001% | 11.61% | 3564 |
| 168h | 20% | 180.83 | 1.012% | 5.14% | 3631 |
| 168h | 50% | 180.20 | 0.523% | 5.08% | 3524 |
| 168h | 80% | 179.98 | 0.211% | 5.01% | 3715 |
| 336h | 20% | 186.55 | 0.145% | 6.86% | 4098 |
| 336h | 50% | 194.87 | **4.348%** | 7.09% | 4137 |
| 336h | 80% | 186.88 | 0.169% | 6.85% | 4168 |

> 说明：24 小时场景接近最优（间隙 ≤0.01%），结论可靠。168 小时未完全收敛（间隙 0.2%～1.0%）。336 小时的 **50% 场景在 1200 秒内未收敛（间隙 4.35%），结果不可用，后续分析只采用 20% 与 80% 两个已收敛场景**（间隙 ≈0.15%）。

## 4. 结果分析

### 4.1 初始 SOC 的影响随周期增长而衰减（核心结论）

![初始SOC影响随周期衰减](分析图/01_初始SOC影响随周期衰减.png)

- **左图**：两条成本曲线随周期延长迅速靠近。24 小时时 20%（166.64）明显低于 80%（170.91）；336 小时时两者几乎重合（186.55 与 186.88）。
- **右图**：SOC80% 与 SOC20% 的单位成本差为——24 小时 **+4.27**、168 小时 **−0.85**、336 小时 **+0.34** 元/MWh。**影响幅度从 4.27 降到 0.34，随周期变长单调缩小并趋近于零**，方向也不再稳定（围绕零轴摆动）。
- 336 小时两场景的求解下界分别折合 186.40 与 186.63 元/MWh，相差不足 0.15%，进一步说明真实最优成本几乎不随初始 SOC 变化。

### 4.2 弃电与储能使用强度

![弃电与储能使用](分析图/02_弃电与储能使用.png)

- **弃电率**：同一周期内 20% 与 80% 两条曲线几乎重合（24h≈11.6%、168h≈5.1%、336h≈6.9%），初始 SOC 对新能源消纳几乎没有影响。
- **储能使用强度**：只有 24 小时场景中 20% 的日均放电量（4502）明显高于 80%（3564），因为低初始 SOC 留出更大充电空间；到了 168、336 小时，两者已很接近（3631/3715 与 4098/4168），首日“充电空间”效应被多日循环稀释。

### 4.3 三类储能 SOC 轨迹

![三类储能SOC](分析图/03_三类储能SOC.png)

- **24 小时**：初始 SOC 只改变曲线起点，三类储能日内“低进高出”回到起点，20% 与 80% 形状不同。
- **168 / 336 小时**：储能进入稳定的日内循环，SOC 每天在 10%～90% 之间摆动；20% 与 80% 两条曲线在首日之后迅速重合，**初始 SOC 只是首日边界上的瞬时扰动**。

## 5. 原因解释

**“期末 SOC = 期初 SOC”使初始 SOC 成为一个人为的能量参考点，其影响随周期长度被稀释。**

1. 由于期末必须回到期初，储能整个周期净充放电为 0，初始 SOC 本身不向系统提供或吸收净能量。
2. **短期（24h）**：一个日内周期内储能只能完成一次有意义的充放。初始 SOC 低（20%）充电空间大，可更多吸收午间弃风弃光、晚峰放电替代火电，因此成本更低。
3. **长期（168h、336h）**：储能循环 4～13 次，初始 SOC 只影响开头几小时，随后被每日循环“洗掉”，影响自然趋近于零。

## 6. 结论与建议

### 6.1 主要结论

1. **初始 SOC 的影响随仿真周期增长而衰减**：单位成本差从 24 小时的 4.27 元/MWh，降至 168 小时的 0.85，再到 336 小时的 0.34 元/MWh，到两周尺度已基本消失。
2. 因此，**24 小时短期仿真会夸大初始 SOC 的影响**（短期结论“低 SOC 更优”在长周期并不成立），这一点在本算例中得到验证。
3. 根源是“期末 SOC=期初 SOC”这一人为边界约束：它使初始 SOC 只在周期边界起作用，影响随周期被稀释。

### 6.2 建模建议

1. **将初始 SOC 设为优化变量或放松为区间**（推荐）：初始 SOC 由模型在 [SOC_min, SOC_max] 内自行选择，或只约束“期末 SOC ≥ 期初 SOC”、“期末 SOC 落入目标区间”，避免人为固定参考点。
2. **改用滚动调度**：用前一周期末 SOC 作为下一周期初始 SOC，更贴近实际运行。
3. **若必须保留首末相等**：应使用足够长的周期（至少一个完整季或全年），并注明“初始 SOC 影响仅存在于周期首尾”，不据此做敏感性结论。
4. 336 小时的 50% 场景未收敛，如需补充可延长时限或调整求解参数；720 小时场景待边界处理方式确定后再补充。

---

*数据来源：`场景结果/*.json`（由 `run_soc_analysis.m` 生成），绘图与汇总由 `绘制分析图.py` 自动生成，图片位于 `分析图/`。*
