# 储能初始SOC分析运行说明

本目录是海南算例的独立副本。输入表和主程序均从父目录复制，使用同级相对路径；本目录计算不改动父目录文件和历史结果。

## 本次场景

三类储能（抽蓄、独立电化学储能、友好电站储能）同步设置初始SOC为20%、50%、80%，分别模拟24小时、168小时、336小时，共9个场景。均从2030年1月1日00时开始，使用同一组输入。720小时场景暂不纳入分析。

三类储能继续采用期末SOC等于期初SOC，因而本试验衡量的是“初末边界一起改变”的影响，不是仅改变初始条件、固定期末目标。没有使用滚动调度，也未把短周期每天重置SOC。720小时只代表1月前30天，不代表全年，待边界处理方式确定后再补充。

## 如何运行

1. MATLAB打开本目录，确保已配置YALMIP和Gurobi。
2. 推荐在PowerShell执行 `./run_all_soc.ps1`，脚本为各场景启动独立MATLAB进程，结果保存在“场景结果”目录。MATLAB路径不同可传入 `-MatlabExe`。连续进程曾出现Gurobi 10.0.1/MATLAB内存崩溃，因此改用隔离进程运行。
3. 脚本按周期和初始SOC命名输出，例如 `H168_SOC20.json`。已有可行场景JSON会跳过；需要重算时先将对应场景的旧JSON移走或改名。
4. MATLAB中执行 `run_soc_analysis` 默认只运行下一个未完成场景。单场景自由试算也可直接运行本目录 `synergy_hainan_30.m`，在输入段修改 `T` 和 `socStudyInitial`。其原有绘图和结果保存功能保留。

批量脚本直接执行本目录主程序的输入、决策变量、约束和目标函数部分，随后统一设置求解参数，避免多次生成整套常规图。24和168小时场景时限120秒，336小时场景因机组组合规模翻倍而放宽到1200秒；720小时场景因初次120秒未找到可行解而调整为360秒并提供可用火电开机的部分整数搜索起点（不固定机组状态、不增加模型约束）。目标间隙统一为0.01%、4线程、Seed=0，时限和实际间隙均记录在结果中。时限内有通过约束检查的可行解才报告运行指标；未求得可行解的场景不填写成本。

## 结果读取

- `场景结果/*.json`：成本、上下界、弃电、失负荷、充放电和三类SOC轨迹，可用于继续分析。
- `场景结果/*.mat`：MATLAB数值结果和原始求解输出。
- 336小时的50%场景（`H336_SOC50`）在1200秒时限内未收敛（间隙4.35%），结果不可用，因此分析与绘图只采用20%与80%两个已收敛场景；50%场景的JSON/MAT仍保留在场景结果目录，未删除。
- 分析图中每条曲线对应一个初始SOC，横轴按实际时段绘制，数据未平均成日值。
- 比较不同周期时使用元/MWh、弃电率和每天循环强度，不能仅比较周期总成本。
- 优化上下界重叠时，不据此断言哪个初始SOC更优；曲线不同也可能包含整数调度和近优解差异。

## 2026年10月14日修改

建立独立分析目录；在副本输入段增加 `socStudyInitial`，覆盖三类储能的 `SOC_INITIAL`；保留原首末相等约束、陆海风拆分及核电50%最小出力。新增批量计算程序及图文分析报告。

本次调整：720小时场景暂不纳入分析；新增336小时场景（时限1200秒）。因336小时50%场景未收敛，`绘制分析图.py` 聚焦20%与80%两个已收敛场景，生成3张图（初始SOC影响随周期衰减、弃电与储能使用、三类储能SOC），`汇总指标.json` 仍保留全部9个场景数据；分析报告见 `储能初始SOC分析报告.md`，图片位于 `分析图/`。
